# The air-to-water heat pump (hplib) with its two L1 controllers and its space-heating buffer (D12 b, D25: the
# assembly WITH the buffer), charging a DHW cylinder through its `dhw` circuit. Control is hardcoded here (D21):
# ControllerSH switches the heat pump on the buffer temperature against the flow temperature the site's
# HeatingCurveController sets, ControllerDHW on the cylinder temperature; an energy manager may only raise
# the two L1 set points, through `ems_modifier` and `ems_modifier_dhw`.
#
# The members expand as one block in the order their lines stand here, the twin's ControllerSH, ControllerDHW,
# HeatPump, Buffer. The sizing facts the members read from the site (heating load, design temperature, room set
# point, emitter type) bind their one provider by the engine's bare-fact rule, as in the twin; the
# buffer reads the heat pump's maximal thermal power inside the block. The defaults reproduce
# household_heatpump_building_sizer (D9): a parameter at its preset's value, AUTO or none writes no config line (G9).
#
# A heat pump without DHW is its own assembly, `heating/air_source_heat_pump_space_heating_only` (D29): the class
# builds its DHW outputs only with with_domestic_hot_water_preparation, so each shape has its own contract.

schema_version: 4
kind: assembly
name: heating/air_source_heat_pump
description: Air-to-water heat pump (hplib) with a parallel space-heating buffer, for space heating and DHW.

parameters:
  thermal_power_in_watt:
    {type: float, unit: WATT, default: AUTO, range: {min: 2000, max: 20000},
     description: Rated thermal output; AUTO is the building's heating load.}
     # range: residential air-to-water heat pumps, a small flat (2 kW) to a large old detached house (20 kW)
  scop_en14825_w35:
    {type: float, unit: ANY, default: none, range: {min: 2.5, max: 6.0},
     description: Datasheet SCOP at W35 (EN 14825); none leaves the pooled Keymark unit's Carnot-efficiency COP.}
     # range: EN 14825 average-climate W35 SCOPs of air-to-water units on the market span about 3 to 5.5; with margin
  scop_en14825_w55:
    {type: float, unit: ANY, default: none, range: {min: 2.0, max: 4.5},
     description: Datasheet SCOP at W55 (EN 14825); none leaves the pooled Keymark unit's Carnot-efficiency COP.}
     # range: W55 SCOPs on the market span about 2.5 to 4; with margin. The two ranges overlap: a W55 above the
     # W35 is refused by the heat pump itself (ConfigurationRefusedError), not by these ranges, and the harness
     # counts such a sample as refused, not failed (§9.4)
  buffer_volume_in_liter:
    {type: float, unit: LITER, default: AUTO, range: {min: 50, max: 1000},
     description: Buffer volume; AUTO is 50 l per kW of the heat pump.}
     # range: 50 l/kW over the thermal power range (100 to 1000 l), down to a 50 l separator

components:
  ControllerSH:
    class: hisim.components.more_advanced_heat_pump.controller_space_heating.MoreAdvancedHeatPumpHPLibControllerSpaceHeating
    preset: standard
    inputs:
      - HeatPump                                            # ActualPartLoadRatioSh, the full-load electricity
      - {$port: weather}                                    # DailyAverageOutsideTemperature
      - {$port: ems_modifier}                               # SimpleHotWaterStorageTemperatureModifier, the PV-mode target
      - {$port: heating_curve}                              # SpaceHeatingSupplyTemperatureSetInCelsius, HeatingSeason
      - Buffer                                              # WaterTemperatureInput
  ControllerDHW:
    class: hisim.components.more_advanced_heat_pump.controller_dhw.MoreAdvancedHeatPumpHPLibControllerDHW
    preset: standard
    inputs:
      - {$port: ems_modifier_dhw}                           # DHWStorageTemperatureModifier
      - ControllerSH                                        # SpaceHeatingStateFromController, for the priority limit
      - {$port: dhw_temperature}                            # WaterTemperatureInputFromDHWStorage
  HeatPump:
    class: hisim.components.more_advanced_heat_pump.heat_pump.MoreAdvancedHeatPumpHPLib
    preset: air_water
    config:
      with_domestic_hot_water_preparation: true             # it charges the cylinder of the dhw circuit
      set_thermal_output_power_in_watt: {$param: thermal_power_in_watt}
      standardized_scop_en14825_w35: {$param: scop_en14825_w35}
      standardized_scop_en14825_w55: {$param: scop_en14825_w55}
    inputs:
      - ControllerDHW                                       # StateDHW, SupplyTemperatureSetForDHWInCelsius
      - ControllerSH
      - {$port: dhw}                                        # TemperatureInputSecondaryDHW, the cylinder's return leg
      - Buffer                                              # TemperatureInputSecondarySH, its start-of-step temperature
      - {$port: ambient}                                    # the two weather wires (G2)
  Buffer:
    class: hisim.components.simple_water_storage.SimpleHotWaterStorage
    preset: buffer
    config:
      sizing_option: SIZE_ACCORDING_TO_HEAT_PUMP            # 50 l/kW of the heat pump's maximal thermal power
      volume_heating_water_storage_in_liter: {$param: buffer_volume_in_liter}
    inputs:
      - {$port: surroundings}                               # IndoorAirTemperatureInCelsius, UnheatedCellarTemperatureInCelsius
      - {$port: outside_air}                                # OutsideAirTemperatureInCelsius
      - {$port: space_heating}                              # the distribution's return temperature and mass flow
      - HeatPump                                            # TemperatureOutputSH, MassFlowOutputSH

interface:
  needs:
    surroundings:     {into: [Buffer], partner: Building}
                      # the house's air at the start of the step and its unheated cellar: the buffer loses its standby
                      # heat against the one its location picks, and the house reads the heat it releases into the
                      # heated zone (HeatToHeatedZoneInWatt) through a port of its own
    outside_air:      {into: [Buffer], partner: Weather}
                      # the outside air the buffer loses against when it stands outdoors; wired in every location
    weather:          {into: [ControllerSH], partner: Weather}
    ambient:          {into: [HeatPump], partner: Weather,
                       wires: {TemperatureAmbient: DailyAverageOutsideTemperatures,
                               TemperatureInputPrimary: DailyAverageOutsideTemperatures}}
                      # the class's default connections from Weather are not these two (G2): named as the twin writes them
    heating_curve:    {into: [ControllerSH], partner: HeatingCurveController}       # a set-point need (G1): supply set point and heating season
    electricity:      {carrier: electricity, outputs: [HeatPump.ElectricalInputPowerSH]}
    electricity_for_dhw: {carrier: electricity, outputs: [HeatPump.ElectricalInputPowerDHW]}
    ems_modifier:     {into: [ControllerSH], partner: L2GenericEnergyManagementSystem, optional: true}
    ems_modifier_dhw: {into: [ControllerDHW], partner: L2GenericEnergyManagementSystem, optional: true}
    dhw_temperature:  {into: [ControllerDHW], partner: SimpleDHWStorage}
                      # the DHW L1's measured variable, the cylinder temperature: a need, not an end of the circuit
  provides:
    space_heating:    {circuit: space_heating, member: Buffer}
                      # the site's HeatDistribution owns pump and return leg, the buffer the supply leg
    dhw:              {circuit: dhw, member: HeatPump}
                      # the heat pump owns pump and supply leg, the cylinder the return leg
    electricity_space_heating: {output: HeatPump.ElectricalInputPowerSH, controllable: {via: ems_modifier}}
    electricity_dhw:  {output: HeatPump.ElectricalInputPowerDHW, controllable: {via: ems_modifier_dhw}}

tests:
  # One day at 900 s beside the site partners (the building it heats, its heat distribution, the cylinder, an energy
  # manager, the grid). Powers are bounded by the largest machine of the box (20 kW rated; hplib's output at a mild
  # ambient exceeds the rating, so 2x), per-step energies by power x 0.25 h, the day's cumulative ones by power x 24 h.
  # Water stays liquid, flows below hplib's 75 °C limit plus margin. The controllers' only power output is the
  # space-heating controller's own need, a signal bounded by the heat pump's electricity; they have no temperature output.
  bounds:
    - {output: HeatPump.ThermalOutputPowerSH, unit: WATT, min: 0, max: 40000}
    - {output: HeatPump.ElectricalInputPowerSH, unit: WATT, min: 0, max: 20000}               # 40 kW at a COP >= 2
    - {output: HeatPump.ElectricalInputPowerForCooling, unit: WATT, min: 0, max: 20000}       # zero: heating only
    - {output: HeatPump.ElectricalInputPowerBrinePump, unit: WATT, min: 0, max: 1000}         # zero for an air source
    - {output: HeatPump.ElectricalInputPowerHeatingRod, unit: WATT, min: 0, max: 9000}        # at most its 9 kW rating
    - {output: HeatPump.TemperatureInputSH, unit: CELSIUS, min: 0, max: 90}
    - {output: HeatPump.TemperatureOutputSH, unit: CELSIUS, min: 0, max: 90}
    - {output: HeatPump.ThermalPowerInputFromEnvironment, unit: WATT, min: -5000, max: 40000}
    - {output: HeatPump.HeatFromAmbientInWatt, unit: WATT, min: 0, max: 40000}           # the ambient heat taken, never negative
    - {output: HeatPump.HeatToAmbientInWatt, unit: WATT, min: 0, max: 40000}             # rejected while cooling; zero here
    - {output: HeatPump.ElectricityLostInWatt, unit: WATT, min: 0, max: 20000}           # at most the electricity it takes
      # ambient heat; hplib books a small negative value at part load (measured -1.0 to 19.9 kW)
    - {output: HeatPump.ThermalPowerDeliveredForSpaceHeating, unit: WATT, min: 0, max: 40000}
    - {output: HeatPump.ThermalPowerDrawnForCooling, unit: WATT, min: -40000, max: 40000}     # zero here; sign unchecked
    - {output: HeatPump.ThermalEnergySH, unit: WATT_HOUR, min: 0, max: 10000}
    - {output: HeatPump.ElectricalEnergySH, unit: WATT_HOUR, min: 0, max: 5000}
    - {output: HeatPump.CumulativeThermalEnergySH, unit: WATT_HOUR, min: 0, max: 1000000}
    - {output: HeatPump.CumulativeElectricalEnergySH, unit: WATT_HOUR, min: 0, max: 500000}
    - {output: HeatPump.ElectricalInputPowerTotalHeatpump, unit: WATT, min: 0, max: 25000}    # SH and DHW never at once
    - {output: HeatPump.ThermalOutputPowerTotalHeatpump, unit: WATT, min: 0, max: 40000}
    - {output: HeatPump.ThermalEnergyTotal, unit: WATT_HOUR, min: 0, max: 10000}
    - {output: HeatPump.ElectricalEnergyTotal, unit: WATT_HOUR, min: 0, max: 6250}
    - {output: HeatPump.CumulativeThermalEnergyTotal, unit: WATT_HOUR, min: 0, max: 1000000}
    - {output: HeatPump.CumulativeElectricalEnergyTotal, unit: WATT_HOUR, min: 0, max: 600000}
    - {output: HeatPump.DeltaTHeatpumpSecondarySide, unit: KELVIN, min: -10, max: 40}         # hydronic spreads, 3-15 K
    - {output: HeatPump.ActualPartLoadRatioSh, unit: FRACTION, min: 0, max: 1}
      # the fraction of the step the space-heating charge ran, reported back to the controller
    - {output: ControllerSH.RequestedPartLoadRatioSh, unit: FRACTION, min: 0, max: 1}
      # the fraction of the step the space-heating charge runs: 1 at and below the part-load threshold
    - {output: ControllerSH.TargetTemperatureShInCelsius, unit: CELSIUS, min: 0, max: 100}
      # the heating curve's supply temperature plus the energy manager's raise, at which the charge ends the buffer
    - {output: ControllerSH.OwnNeedElectricalPowerInWatt, unit: WATT, min: 0, max: 20000}
      # the space-heating electricity the controller would run without the energy manager's raise: at most the full load
    - {output: HeatPump.ElectricalPowerAtFullLoadSpaceHeatingInWatt, unit: WATT, min: 0, max: 20000}
      # what the heat pump would draw at full load from the step's start temperatures, a signal; 40 kW at a COP >= 2
    - {output: HeatPump.ElectricalPowerAtMinimumLoadSpaceHeatingInWatt, unit: WATT, min: 0, max: 20000}
      # the minimum thermal power over the full-load COP, at most the full load
    - {output: HeatPump.ThermalPowerAtMinimumLoadSpaceHeatingInWatt, unit: WATT, min: 0, max: 40000}
      # the sized minimum output (a share of the rated capacity), which the space-heating controller's starts estimate reads
    - {output: HeatPump.ThermalOutputPowerDHW, unit: WATT, min: 0, max: 40000}
    - {output: HeatPump.ElectricalInputPowerDHW, unit: WATT, min: 0, max: 25000}
      # the compressor's share of a charge; above the compressor's maximal outlet the backup rod's electricity is its
      # own output (ElectricalInputPowerHeatingRod); with margin from the 20 kW rating
    - {output: HeatPump.TemperatureInputDHW, unit: CELSIUS, min: 0, max: 90}                  # the cylinder's return
    - {output: HeatPump.TemperatureOutputDHW, unit: CELSIUS, min: 0, max: 95}                 # above the SH flow
    - {output: HeatPump.ThermalEnergyDHW, unit: WATT_HOUR, min: 0, max: 10000}
    - {output: HeatPump.ElectricalEnergyDHW, unit: WATT_HOUR, min: 0, max: 6250}             # 25 kW x 0.25 h
    - {output: HeatPump.CumulativeThermalEnergyDHW, unit: WATT_HOUR, min: 0, max: 1000000}
    - {output: HeatPump.CumulativeElectricalEnergyDHW, unit: WATT_HOUR, min: 0, max: 500000}
    - {output: ControllerDHW.SupplyTemperatureSetForDHWInCelsius, unit: CELSIUS, min: 40, max: 80}
      # the hot-water target: t_max (60 °C) plus the energy manager's raise (10 K), which caps the heat pump's supply
    - {output: Buffer.WaterTemperatureToHeatDistribution, unit: CELSIUS, min: 0, max: 100}
    - {output: Buffer.WaterTemperatureToHeatGenerator, unit: CELSIUS, min: 0, max: 100}
    - {output: Buffer.WaterTemperatureToSecondaryHeatGenerator, unit: CELSIUS, min: 0, max: 100}
    - {output: Buffer.WaterMeanTemperatureInStorage, unit: CELSIUS, min: 0, max: 100}
    - {output: Buffer.WaterTemperatureAtStartOfStepInCelsius, unit: CELSIUS, min: 0, max: 100}
    - {output: Buffer.WaterTemperatureAtEndOfStepInCelsius, unit: CELSIUS, min: 0, max: 100}
    - {output: Buffer.WaterTemperatureAtEndOfStepWithoutHeatGeneratorInCelsius, unit: CELSIUS, min: -300, max: 300}
    - {output: Buffer.WaterTemperatureAtEndOfStepWithoutSecondaryHeatGeneratorInCelsius, unit: CELSIUS, min: -300, max: 300}
    - {output: Buffer.WaterTemperatureAtEndOfStepWithoutHeatDistributionInCelsius, unit: CELSIUS, min: -300, max: 300}
      # hypothetical end temperatures without one circuit, from which the controllers set their fractions: a step's
      # whole draw or charge without its counterpart can carry them far outside the range of liquid water
    - {output: Buffer.ThermalEnergyInStorage, unit: WATT_HOUR, min: 0, max: 150000}           # 1000 l at 100 °C: 116 kWh
    - {output: Buffer.ThermalEnergyFromHeatGenerator, unit: WATT_HOUR, min: -10000, max: 10000}
    - {output: Buffer.ThermalEnergyFromSecondaryHeatGenerator, unit: WATT_HOUR, min: -10000, max: 10000}  # zero here
    - {output: Buffer.ThermalEnergyFromHeatDistribution, unit: WATT_HOUR, min: -10000, max: 10000}
    - {output: Buffer.ThermalEnergyIncreaseInStorage, unit: WATT_HOUR, min: -20000, max: 20000}
    - {output: Buffer.HeatLossInWatt, unit: WATT, min: -500, max: 500}
    - {output: Buffer.HeatToHeatedZoneInWatt, unit: WATT, min: -500, max: 500}
      # a 1000 l vessel loses about 100-200 W; negative while it is colder than its room (measured -17 to 174 W)
    - {output: Buffer.SurroundingTemperatureInCelsius, unit: CELSIUS, min: -30, max: 40}
      # the temperature of the place it stands in, in the test house its unheated cellar: between the outside air and
      # the indoor air, within the weather's range in every location
    - {output: Buffer.ThermalPowerConsumptionHeatDistribution, unit: WATT, min: -40000, max: 40000}
    - {output: Buffer.ThermalPowerFromHeatGenerator, unit: WATT, min: -40000, max: 40000}
    - {output: Buffer.ThermalPowerFromSecondaryHeatGenerator, unit: WATT, min: -40000, max: 40000}    # zero here
  monotone:
    - {parameter: scop_en14825_w35, kpi: Total electrical input energy of SH heat pump, member: HeatPump,
       direction: decreasing, applies_when: {scop_en14825_w55: [none]}}
      # a better datasheet SCOP draws less for the same heat, where it is the only rating: with both stated the
      # calibration factor is linear in the outlet between 28.9 and 40.7 °C, and raising W35 at a fixed W55 lowers the
      # W55 factor, so above a pivot near 38.5-39 °C the factor no longer rises; the test day charges at 38.4-39.1 °C
      # (#1083), where a W35 sweep moved the SH electricity by -0.4 to -9 % and at h014 not monotonically (+0.22 %)
    - {parameter: buffer_volume_in_liter, kpi: Standby heat loss of Hot water storage, member: Buffer,
       direction: increasing}                               # a larger vessel has more surface
    - {parameter: scop_en14825_w55, kpi: Total electrical input energy of SH heat pump, member: HeatPump,
       direction: decreasing, applies_when: {scop_en14825_w35: [none]}}
      # the mirror: the W55 rating alone scales the COP at every outlet; with W35 held the W55 sweep has its own
      # pivot near 30.5-31 °C, below which a small machine falling behind its load charges (31.5 °C measured)
  expect:
    - {kpi: Seasonal performance factor of SH heat pump, member: HeatPump, min: 2.85, max: 3.6}
      # 3.22 measured at the defaults on the test day (1 January, Aachen), with the Carnot-efficiency COP of the
      # pooled Keymark unit (3.84 with hplib's generic fit before it)
