Manufacturer,Model,Date,Type,Subtype,Group,Refrigerant,Mass of Refrigerant [kg],SPL indoor [dBA],SPL outdoor [dBA],PSB [W],Climate,P_el_h_ref [W],P_th_h_ref [W],COP_ref,P_el_c_ref [W],P_th_c_ref [W],p1_P_th [1/°C],p2_P_th [1/°C],p3_P_th [-],p4_P_th [1/°C],p1_P_el_h [1/°C],p2_P_el_h [1/°C],p3_P_el_h [-],p4_P_el_h [1/°C],p1_COP [-],p2_COP [-],p3_COP [-],p4_COP [-],MAPE_P_el,MAPE_COP,MAPE_P_th,p1_Pdc [1/°C],p2_Pdc [1/°C],p3_Pdc [-],p4_Pdc [1/°C],p1_P_el_c [1/°C],p2_P_el_c [1/°C],p3_P_el_c [-],p4_P_el_c [1/°C],p1_EER [-],p2_EER [-],p3_EER [-],p4_EER [-],MAPE_P_el_cooling,MAPE_EER,MAPE_Pdc
Advantix ,i-SHWAK V4 06,2020-05-26,Outdoor Air/Water,Regulated,1.0,R410a,2.68,35.0,64.0,11,average,2866,4500,1.57,1742.2680412371133,5070.0,1.756924104210583,-0.010647558099236927,1.2845051242704224,-1.7804624516282006,255.1661519545516,0.012686208740017848,-0.05199824717991143,-255.21637602331487,-40.360700548670394,-0.04259409812981608,4.862191860731595,40.50233772895921,22.60765790431389,9.244852117632464,24.89766594591671,70.62772737794765,-0.007264857987780313,0.06876859615928656,-70.5998867750597,70.63887947305736,-0.010769188248214349,-0.7633155544414443,-70.58860643575491,37.39275999294196,0.046170422392113115,6.2953386462353205,-37.48834295489166,12.221419220382364,6.840097058958968,9.194423765281536
Advantix ,i-SHWAK V4 08,2020-05-26,Outdoor Air/Water,Regulated,1.0,R410a,2.2,35.0,64.0,11,average,2907,5000,1.72,2110.344827586207,6120.0,-141.68907092509116,-0.001532784228552501,0.9238517376116808,141.6751671506068,184.3337497295324,0.012930782592889038,-0.04331819717750912,-184.3835100657077,221.7222378400974,-0.03924282090360258,4.806830957325336,-221.5766261033884,21.795093465284317,7.122293013839793,23.69374234180905,72.85232300338714,-0.005929618297214768,-0.22535793282035624,-72.81631158544306,70.64256192989902,-0.01029529885837644,-1.0088354989763535,-70.58492397891341,53.317793711425246,0.04535909090909684,6.373991362166567,-53.41757571132549,8.557697177957367,5.543797001550707,6.180971899954466
Advantix ,i-SHWAK V4 10,2020-05-26,Outdoor Air/Water,Regulated,1.0,R410a,3.45,39.0,64.0,11,average,3333,5500,1.65,2430.8681672025727,7560.0,22.307893980027107,-0.007510539406053725,1.230384049236107,-22.31813559136846,134.15341125267253,0.011789640503013869,0.02466310769416513,-134.20101354477742,212.85244110735118,-0.07305183575500124,6.208804527937193,-212.6824836648456,22.456924199240483,8.341952686587971,25.85155346502661,70.62650319897995,-0.007637578795095972,0.15808675746230466,-70.6011109534949,71.19773491007912,-0.009973554285618049,-1.0701167455598697,-71.13873704154464,-38.30595648671883,0.055508909492892895,10.401024530800504,38.096062465611546,12.129224325859306,4.233020141961648,12.245194889520556
Advantix ,i-SHWAK V4 12,2020-05-26,Outdoor Air/Water,Regulated,1.0,R410a,3.45,39.0,65.0,11,average,3350,6700,2.0,2738.7096774193546,8490.0,-142.60139535042083,0.0011363114986192096,0.8575099556546107,142.59096871480523,-74.40046196708819,0.00859932817868084,0.2020723874281388,74.35292142307492,318.33051990253574,-0.07741797218105538,6.435352458779397,-318.20740836809443,18.080640991992126,8.020944609674329,23.069767079591866,102.52210430468249,-0.0067442392100538024,-0.03977057024670519,-102.49120826818329,79.79291562469949,-0.00967023813203928,-1.1998271517302932,-79.73015154734492,-106.59752516720087,0.05546136361436496,10.417087711898224,106.38696817603294,10.736620339542533,4.251785587505152,11.085363569927333
Advantix ,i-SHWAK V4 14T,2020-05-26,Outdoor Air/Water,Regulated,1.0,R410a,4.4,40.0,68.0,11,average,5167,9300,1.8,3696.774193548387,11460.0,212.75280653066739,-0.004372185819572828,0.9643942299517776,-212.77496127036446,-71.55895780228809,0.010612240845890769,0.06258251461003557,71.50802186800121,208.4028825098664,-0.05967035934312406,5.518714170781426,-208.24575248607792,12.936314028518682,13.701883417687435,15.020363253657598,70.63503197468319,-0.0048624518449320855,-0.4559753629036555,-70.59258217832421,70.64897787965965,-0.009060078880873521,-1.4644979496207151,-70.57850802915277,-106.59752516720087,0.05546136361436496,10.417087711898224,106.38696817603294,6.9549773676411135,4.251785587505152,7.852487020789184
Advantix ,i-SHWAK V4 16T,2020-05-26,Outdoor Air/Water,Regulated,1.0,R410a,4.6,40.0,68.0,11,average,5515,9100,1.65,4521.6049382716055,14650.0,212.75881474822896,-0.0009010380259240133,0.9104742121163358,-212.76873584584663,236.62425360087292,0.01438047430479626,-0.09972170567581833,-236.67136448111322,-142.51751505202998,-0.04730705028429852,5.150185243976614,142.68065605035025,21.637472620494584,6.8016643347377626,24.410331655048232,70.63551438726971,-0.004678858045620953,-0.4887943067628615,-70.59209976573773,70.648319750949,-0.00914756758411087,-1.4204282606727383,-70.57916615786334,53.86988882403872,0.05721590909091993,9.457655866754813,-54.04618580458183,7.884730089821963,5.9558470986996745,8.270776875813864
Airwell Residential,AW-YHPS04-H91 + AW-WHPS0406-N91,2020-04-22,Outdoor Air/Water,Regulated,1.0,R32,1.55,43.0,61.0,15,average,2655,5310,2.0,,,-289.1141206658209,-0.0017462009713831886,0.7725942543147681,289.0684527116003,-242.15311359553039,0.013105435522133488,-0.047361625709768214,242.1034199964703,-107.26402587952612,-0.11429943183637695,8.189540243525562,107.43174094717727,68.55763051085982,15.92706587341284,74.542958290001,,,,,,,,,,,,,,,
Airwell Residential,AW-YHPS04-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,Regulated,1.0,R32,1.55,39.0,61.0,15,average,2029,4260,2.1,,,168.32868441200452,0.006263763066490732,0.47712095156056,-168.35901877375503,229.53319307081262,0.020737781246236715,-0.32336711878666696,-229.56662280806324,-249.15521561841385,-0.10404833382306072,7.756768116476373,249.26268500180282,8.564864079590688,8.558788687286034,12.82047453654372,,,,,,,,,,,,,,,
Airwell Residential,AW-YHPS06-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,Regulated,1.0,R32,1.55,39.0,62.0,15,average,2474,5170,2.09,,,-43.782641609681775,-0.0018216127250944149,0.776830554003751,43.74112576482934,-128.42106783448352,0.014660143549755946,-0.10547383691380424,128.37574661188646,177.29116033843042,-0.11786655666210202,8.348045485703791,-177.17762644020848,26.96537970171228,13.845316995910116,32.98523474928369,,,,,,,,,,,,,,,
Airwell Residential,AW-YHPS08-H91 + AW-WHPS0810-N91,2020-04-22,Outdoor Air/Water,Regulated,1.0,R32,1.65,43.0,63.0,14,average,3470,7010,2.02,,,95.02947115241629,-0.006113413101008947,0.9655533616119102,-95.08068930011154,212.76555951825569,0.01119487570657407,0.043450263912839904,-212.8166025595612,205.0617488895245,-0.12826633219036895,8.65807904446922,-204.93715572445728,62.10819085538128,17.860230884404853,69.90161052849865,,,,,,,,,,,,,,,
Airwell Residential,AW-YHPS08-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,Regulated,1.0,R32,1.65,39.0,63.0,15,average,3300,6700,2.03,,,-273.6512066269396,-0.004102844688485957,0.893470771283103,273.6034425523166,-99.98955596128135,0.013088553065160295,-0.034157589454080574,99.942328494099,186.17839188662663,-0.13185476142475802,8.888876626306988,-186.0641402234412,44.9347790584679,16.424917836328373,53.02259232866589,,,,,,,,,,,,,,,
Airwell Residential,AW-YHPS10-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,Regulated,1.0,R32,1.65,39.0,65.0,15,average,3342,7520,2.25,,,-91.50102473986792,-0.0059544945201922325,0.9759837402066625,91.45077167475931,279.7256639231878,0.010054688435935124,0.11692116883526958,-279.775327353421,177.3098941500011,-0.1370788791589846,9.308662028467463,-177.162487266408,58.30817691219279,19.694380548522464,67.76117320237356,,,,,,,,,,,,,,,
Airwell Residential,PAC BT MB 10KW H11,2018-07-30,Outdoor Air/Water,Regulated,1.0,R410a,3.6,,67.0,17,average,5026,9700,1.93,,,-249.2173179423077,0.006231817362038792,0.44993512262826985,249.18256697293893,-341.66344449191405,0.01658808087521385,-0.18465369133470352,341.6203373919973,70.67900726359947,-0.05490518696907702,5.534050825791299,-70.57520314276991,24.946800792511297,8.971818715190393,31.624362510228657,,,,,,,,,,,,,,,
Airwell Residential,PAC BT MB 12KW H11,2018-07-30,Outdoor Air/Water,Regulated,1.0,R410a,3.6,,,17,average,5026,9700,1.93,,,283.81136763137494,-0.0060824888948556605,0.992997960068193,-283.86118974840696,255.4142531598376,0.010682886790080354,0.07190463013857075,-255.46526892078487,-142.53739186740654,-0.09419864904465727,7.212289293740567,142.65226032681616,40.42641552797416,9.830427308347009,44.01281451943472,,,,,,,,,,,,,,,
Airwell Residential,PAC BT MB 12KW H13,2018-07-30,Outdoor Air/Water,Regulated,1.0,R410a,3.6,,70.0,27,average,4922,9500,1.93,,,-37.12113637890313,-0.006290115748918619,0.9993196771713482,37.076717694031416,212.76652363218682,0.010919031480000124,0.06751250325276925,-212.81559642325462,57.3822877182005,-0.11996586056807527,8.238725954692297,-57.23225901081892,40.7411718021573,19.31602606878869,32.584511180325215,,,,,,,,,,,,,,,
Airwell Residential,PAC BT MB 14KW H11,2018-07-30,Outdoor Air/Water,Regulated,1.0,R410a,3.6,,,17,average,5707,11700,2.05,,,226.06088936474785,-0.004784652901091375,0.9124444294369618,-226.1085395246949,184.33289050286626,0.00947774056346623,0.1357056453778751,-184.3843354328115,69.59746712059052,-0.10646001716539512,7.718967224924625,-69.44408257712824,51.936143399096785,17.73992649440666,61.370660827088756,,,,,,,,,,,,,,,
Airwell Residential,PAC BT MB 14KW H13,2018-07-30,Outdoor Air/Water,Regulated,1.0,R410a,3.6,,73.0,27,average,5743,11600,2.02,,,-124.8217325654641,-0.0017977396051259726,0.7923348202756192,124.78080327566946,-71.55834624298411,0.010952027106678391,0.07371535841552486,71.50861962361465,106.2397129219558,-0.10497975162005094,7.656845930416233,-106.07526070937516,36.60887293401785,19.364985615969204,47.52880376559557,,,,,,,,,,,,,,,
Airwell Residential,PAC BT MB 16KW H11,2018-07-30,Outdoor Air/Water,Regulated,1.0,R410a,3.6,,,17,average,6089,12300,2.02,,,-19.9193242853108,-0.006812492119189833,1.008574118312734,19.869671444665816,-357.0516509772068,0.00919490531544425,0.16390457434242095,357.00315567621743,-160.299548906878,-0.0996222330442194,7.367386585331078,160.42801384133656,49.42124843665322,16.039286703056085,58.22202786314332,,,,,,,,,,,,,,,
Airwell Residential,PAC BT MB 16KW H13,2018-07-30,Outdoor Air/Water,Regulated,1.0,R410a,3.6,,73.0,27,average,5879,11700,1.99,,,-67.22861208193787,-0.0038313285279293033,0.8936677049941503,67.18673175264523,113.0228797007736,0.010657184899021212,0.1105928678429222,-113.0680577899518,212.85081409681567,-0.09618134718226286,7.260774598783032,-212.68854049326183,32.85250638121624,16.85206390503665,41.76129245561329,,,,,,,,,,,,,,,
Airwell Residential,PAC BT MB 5KW H11,2018-07-30,Outdoor Air/Water,Regulated,1.0,R410a,2.4,,64.0,16,average,2950,5900,2.0,,,212.75335407379916,0.015549043811734019,0.019666322524404808,-212.774277459727,282.8277356596064,0.025210796807201355,-0.5581803842957827,-282.85888018389414,-107.00191093657853,-0.1194960289313788,8.275925404145204,107.13991116252643,19.440685657947,17.020227407984336,27.476834599439375,,,,,,,,,,,,,,,
Airwell Residential,PAC BT MB 7KW H11,2018-07-30,Outdoor Air/Water,Regulated,1.0,R410a,2.4,,64.0,16,average,2950,5900,2.0,,,141.67164753480102,0.0008538082875199862,0.6695034502973206,-141.7121186403148,250.93197942369042,0.014093808207853343,-0.0732369190163737,-250.9774393369964,0.7291973058824324,-0.11891674596881033,8.237504620475777,-0.5791234492078381,45.57932530524689,19.6851745601484,54.55080123635664,,,,,,,,,,,,,,,
Airwell Residential,PAC BT MB 9KW H11,2018-07-30,Outdoor Air/Water,Regulated,1.0,R410a,2.4,,,16,average,3889,7700,1.98,,,141.67470076938955,-0.0007050903781933666,0.7400100738033679,-141.7184000496948,312.30878592681097,0.00847541794665661,0.1809580118333481,-312.3614779144417,-80.31159073942092,-0.06593473706055346,6.0397192640643445,80.5028155791221,72.93321571026495,13.294010515287313,78.07820086510762,,,,,,,,,,,,,,,
Airwell Residential,PAC-BT-UE-10KW-H11,2019-09-11,Outdoor Air/Water,Regulated,1.0,R410a,3.9,35.0,70.0,19,average,5903,10920,1.85,,,-71.5337743642482,-0.004850711465470875,1.0504737668401931,71.51482833025537,-99.98392066154469,0.012670660357602758,0.06864371200273245,99.94772549871591,132.97465881906086,-0.09230667474129974,7.1943841081752575,-132.74432808740835,18.413801302012683,21.08337904142039,20.673039299312588,,,,,,,,,,,,,,,
Airwell Residential,PAC-BT-UE-12KW-H11,2019-09-11,Outdoor Air/Water,Regulated,1.0,R410a,3.9,35.0,69.0,19,average,4257,8600,2.02,,,-35.99880231089929,-0.006661279145816643,1.1347117398364357,35.9778128132416,184.33758002573,0.011865858141014908,0.0812680943621261,-184.37956082813386,-89.18987830685205,-0.0767855921661211,6.879315407022065,89.40457522577576,9.040711324362752,13.050926000571494,19.339779832641494,,,,,,,,,,,,,,,
Airwell Residential,PAC-BT-UE-12KW-H13,2019-09-11,Outdoor Air/Water,Regulated,1.0,R410a,3.9,,,19,average,5941,12120,2.04,,,70.6117085977501,0.0003378773825052926,0.8060809887087955,-70.62786741888195,455.0618217664716,0.016014383105974587,-0.06316417824851693,-455.0922319379203,-71.40327117062309,-0.09482689657495276,7.608311599759586,71.65687538218172,25.107004665247487,21.84104204189877,25.43425528349281,,,,,,,,,,,,,,,
Airwell Residential,PAC-BT-UE-14KW-H11,2019-09-11,Outdoor Air/Water,Regulated,1.0,R410a,3.9,35.0,67.0,19,average,4423,8580,1.94,,,-124.7991910207792,0.003103851139305377,0.6201690666790016,124.78440589738838,304.9170607691752,0.016797474188331867,-0.20837519938674187,-304.9619380310912,-2.5638712416192986,-0.08605171333813533,7.130785198251751,2.787726228149173,9.400277001391126,13.854030810521513,17.540255945142974,,,,,,,,,,,,,,,
Airwell Residential,PAC-BT-UE-14KW-H13,2019-09-11,Outdoor Air/Water,Regulated,1.0,R410a,3.9,,,19,average,4872,9550,1.96,,,70.61134237475936,-0.0003246758946452982,0.843995724676473,-70.62824058780053,228.58901412576046,0.016907190101891442,-0.1263267634169986,-228.6240533099489,177.32680542213188,-0.09105152091789306,7.2988492438347725,-177.13722069139953,10.985957342733972,12.377664741946132,22.688854784926203,,,,,,,,,,,,,,,
Airwell Residential,PAC-BT-UE-16KW-H11,2019-09-11,Outdoor Air/Water,Regulated,1.0,R410a,3.9,35.0,70.0,19,average,5742,10680,1.86,,,70.61204808723741,-0.0003687648814043929,0.8513828216372984,-70.62752851957869,212.7746113304496,0.015450702197848032,-0.04368708013492702,-212.80735188384787,-54.189385452988155,-0.0909208713191017,7.166219568178227,54.44236700023572,19.40539619573202,23.15792970373354,24.141636666755524,,,,,,,,,,,,,,,
Airwell Residential,PAC-BT-UE-16KW-H13,2019-09-11,Outdoor Air/Water,Regulated,1.0,R410a,3.9,35.0,70.0,19,average,5602,11260,2.01,,,212.7554994929277,0.000425690564699672,0.8100723337773651,-212.7721201289777,212.77612170791141,0.01573613507001006,-0.0381108449969166,-212.805802037188,139.61466644414065,-0.09239297140942744,7.512375822725263,-139.3322000863721,22.771220859549533,24.40116302696445,27.54511602222871,,,,,,,,,,,,,,,
Airwell Residential,PAC-BT-UE-4KW-H11,2019-09-11,Outdoor Air/Water,Regulated,1.0,R410a,2.5,35.0,60.0,17,average,1394,2620,1.88,,,35.074688616492466,-0.022132684641907173,1.886760113239664,-35.09268068066876,212.76016644863617,0.0016737878671490615,0.4575444503174525,-212.822152199068,210.67202627150508,-0.09812517556353303,7.742570109047244,-210.42581687777482,22.44335105472937,18.03161283212316,17.225886524726555,,,,,,,,,,,,,,,
Airwell Residential,PAC-BT-UE-6KW-H11,2019-09-11,Outdoor Air/Water,Regulated,1.0,R410a,2.5,35.0,62.0,17,average,2472,4770,1.93,,,-213.6769572957702,-0.0013079065955603744,0.8206635799174815,213.65958065694042,497.09383525367485,0.015906372201059043,-0.1640303219692512,-497.1375359908087,-231.36204349353773,-0.08945988927537507,7.129424766422861,231.51404623695626,17.0864528377279,9.909121806681977,23.44352547171053,,,,,,,,,,,,,,,
Airwell Residential,PAC-BT-UE-8KW-H11,2019-09-11,Outdoor Air/Water,Regulated,1.0,R410a,2.8,35.0,65.0,17,average,2994,5330,1.78,,,212.75866442650425,-0.0009939987744369495,0.8430874047038518,-212.7688640662172,241.19679180339563,0.013462907077781857,-0.0985335486862536,-241.25041190604702,17.42003068822885,-0.08048816340994226,6.785489746327706,-17.20823329656551,13.75717427555941,11.088499559347186,20.349368298915547,,,,,,,,,,,,,,,
Airwell Residential,WELLEA MONOBLOC 12 KW 1PH,2020-01-17,Outdoor Air/Water,Regulated,1.0,R32,2.8,,68.0,9,average,5507,11290,2.05,,,-213.68189205682643,0.004850113684017693,0.5055474642249226,213.6457682501503,-498.0357701314388,0.016496496803057027,-0.1597353336000741,497.99547661667236,-291.36020139513613,-0.07377640686043635,6.287698481968103,291.4508057743968,24.58260876519783,6.6503822264942265,29.34545279042677,,,,,,,,,,,,,,,
Airwell Residential,WELLEA MONOBLOC 14 KW 1PH,2020-01-17,Outdoor Air/Water,Regulated,1.0,R32,2.8,,71.0,9,average,5941,12180,2.05,,,-284.7573113995477,0.0003859942070459177,0.6998588955098276,284.71489082814753,184.33521685690846,0.012969464654094518,-0.015643745577252396,-184.38200340831628,71.6876906194108,-0.07258066079130128,6.277591339345872,-71.59058526019022,33.09204139685114,7.405283970770428,37.25011099121235,,,,,,,,,,,,,,,
Airwell Residential,WELLEA MONOBLOC 16 KW 1PH,2020-01-17,Outdoor Air/Water,Regulated,1.0,R32,2.8,,71.0,9,average,6324,12900,2.04,,,-207.11107868618907,-0.004130212577092473,0.8960179834739563,207.06272010666427,-71.56010023032134,0.00857134689625539,0.170183985045043,71.50688038503823,-53.15022937190357,-0.0766104833955318,6.439113052832237,53.267192883783295,49.85438310603029,8.93582900882893,53.751646776914775,,,,,,,,,,,,,,,
Airwell Residential,WELLEA MONOBLOC 5KW,2020-01-17,Outdoor Air/Water,Regulated,1.0,R32,2.0,,61.0,9,average,2959,5830,1.97,,,-213.68500687151848,0.0004331781890033057,0.6941389731851771,213.6429881601249,-71.55591867956916,0.014895871413031963,-0.11298811984604308,71.51106671530314,-71.48512479944962,-0.08837596095002763,6.897614543453225,71.57449802549813,33.346456552552574,7.203471737133956,38.2774752995656,,,,,,,,,,,,,,,
Airwell Residential,WELLEA MONOBLOC 9KW,2020-01-17,Outdoor Air/Water,Regulated,1.0,R32,2.0,,67.0,9,average,3519,6580,1.87,,,-89.31308749994417,-0.007017286688711733,1.024018648895481,89.2625742341402,-99.99101525734885,0.01107904198017034,0.04912526912879982,99.94087172531343,66.25171495594114,-0.10733680693331134,7.684962962850195,-66.12821786321335,49.79526737881095,13.793645087240286,56.271774652701,,,,,,,,,,,,,,,
Argoclima ,AIM06EMX,2018-10-10,Outdoor Air/Water,Regulated,1.0,R410a,1.3,,65.0,5,average,1824,3100,1.7,,,0.0752776957542789,-0.015249684460413478,1.4125447914757918,-0.13024031467353034,180.71776689757482,0.0031630151291113487,0.38130261323427134,-180.7815531615855,0.13848590556395113,-0.07703564606413081,6.130043497373272,-0.008326830632781501,31.456231392510105,9.88763626207925,36.15403214090797,,,,,,,,,,,,,,,
Argoclima ,AIM08EMX,2018-10-10,Outdoor Air/Water,Regulated,1.0,R410a,1.46,,69.0,5,average,2661,4870,1.83,,,248.27505923681485,-0.009369337514882704,1.1223606952639542,-248.3254354675308,497.0913092153592,0.010329759538562536,0.09853139304908427,-497.13983264295035,215.18622172642395,-0.08601037870963077,6.5889633289239775,-215.06796649234684,28.293528699554443,10.818867025948467,31.571710980522514,,,,,,,,,,,,,,,
Argoclima ,AIM11EMX,2018-10-10,Outdoor Air/Water,Regulated,1.0,R410a,2.5,,69.0,5,average,3772,6110,1.62,,,-71.53842664675537,-0.002026473731962069,0.8974009012581718,71.510252365331,-71.5578475591723,0.012154335589916163,-0.01958878316529182,71.50912332699987,203.96981695567644,-0.06242926432720613,5.690025725291705,-203.79489386357102,15.942901353219881,13.298779206793027,18.34381750924138,,,,,,,,,,,,,,,
Argoclima ,AIM14EMX3PH,2018-10-10,Outdoor Air/Water,Regulated,1.0,R410a,3.1,,70.0,5,average,5329,8420,1.58,,,70.60392256738433,-0.00019927799231265968,0.7457401898904122,-70.63565526090957,212.76746406863202,0.015495754775008962,-0.16957495723985047,-212.81476285661475,283.9195900190773,-0.08033245754144343,6.301213626902093,-283.7641718240756,15.58394513038976,11.776592733031151,20.87678997414309,,,,,,,,,,,,,,,
Argoclima ,AUAH + AEI1G50EMX,2019-02-21,Outdoor Air/Water,Regulated,1.0,R410a,1.3,46.0,65.0,5,average,1720,3010,1.75,,,106.14404614428841,0.00880888276289174,0.331772882501195,-106.16754681644647,-43.12287721929437,0.01746421773356124,-0.2310077667619236,43.07925782253611,-142.51930020919306,-0.07420457140432349,6.039375854408412,142.68363021715044,15.125822812562024,13.520545089191046,21.677493122015534,,,,,,,,,,,,,,,
Argoclima ,AUBH + AEI1G65EMX,2019-02-21,Outdoor Air/Water,Regulated,1.0,R410a,2.7,46.0,65.0,5,average,2503,3980,1.59,,,283.813763923826,-0.009812881620786069,1.2052351637760832,-283.85885103911016,-120.05715683004765,0.008845779755151505,0.13689545250515645,120.00197815705693,-104.7624345403038,-0.07598101960467676,6.146205338426813,104.92511803955122,21.62507642920033,12.120375119241896,26.411598846805855,,,,,,,,,,,,,,,
Argoclima ,AUCH + AEI1G110BEMX,2019-02-21,Outdoor Air/Water,Regulated,1.0,R410a,3.38,46.0,69.0,5,average,4052,6280,1.55,,,-5.193064764803286,-0.007557531789625028,1.0683605758722434,5.150682040558416,212.76114353479758,0.007900509901113966,0.14758644124597167,-212.82111123108558,-62.554288514418964,-0.07375313951664228,6.019152606486348,62.73246325309743,40.84736400228743,11.271852283321705,34.1660283447987,,,,,,,,,,,,,,,
Argoclima ,AUCH + AEI1G80BEMX,2019-02-21,Outdoor Air/Water,Regulated,1.0,R410a,2.99,46.0,69.0,5,average,3072,5100,1.66,,,212.74231710336545,-0.00666890622991907,1.0067402930438,-212.78581755467218,184.331306014398,0.010533451308807187,0.05174814716097576,-184.38597485583642,248.37569400351646,-0.07575926163533234,6.062878354262137,-248.2331665464189,25.512757071669768,10.070733861721852,30.488106350493695,,,,,,,,,,,,,,,
Argoclima ,AUDH + AEI1G140EMX3PH,2019-02-21,Outdoor Air/Water,Regulated,1.0,R410a,4.4,46.0,70.0,5,average,5412,8280,1.53,,,177.20763367338196,-0.0139363516861361,1.3913086341436112,-177.24851173568734,179.52013917503342,0.01016733943563772,0.05302703622301929,-179.57625580540372,-213.60527417730395,-0.08902408090021886,6.6656100390803,213.73230070924012,11.972805878012586,8.669853266414574,17.33003735198064,,,,,,,,,,,,,,,
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 04X,2017-12-19,Outdoor Air/Water,Regulated,1.0,R410a,1.88,15.0,57.0,13,average,1790,4100,2.29,,,212.74234299580857,-0.006427987260610355,0.998009953430876,-212.78578521906857,330.00903298497155,0.010449694133160476,0.10736901115294896,-330.0566784697964,-9.297969807862264,-0.10410038448395216,7.653215878118246,9.382679739325726,12.38516361641513,10.805477550953992,13.076776402152861,,,,,,,,,,,,,,,
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 05X,2017-12-19,Outdoor Air/Water,Regulated,1.0,R410a,1.88,15.0,59.0,13,average,2296,5190,2.26,,,-124.84714370367449,0.0005742762815241802,0.6850972453139249,124.80973734334309,-43.12292747059679,0.013875853929529863,-0.04865113004860835,43.07910770786528,-152.82570227578938,-0.09192113723275634,7.172559392499412,152.92991076324458,18.28746480372675,10.250379940432213,18.455659587627725,,,,,,,,,,,,,,,
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 07,2017-12-19,Outdoor Air/Water,Regulated,1.0,R410a,2.77,15.0,61.0,13,average,3037,6590,2.17,,,-91.53223145834328,-0.003012142670893596,0.8547829304724442,91.49394075374107,-71.5567286898186,0.01271074110619492,-0.0013762512398901015,71.510217789123,141.75405330913142,-0.09317058200147194,7.187208205461986,-141.65675914356302,8.767269171266225,8.480611086429137,10.965183961882632,,,,,,,,,,,,,,,
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 11,2017-12-19,Outdoor Air/Water,Regulated,1.0,R410a,3.9,15.0,63.0,20,average,4424,10220,2.31,,,70.60004266999782,-0.0049778039290959844,0.9350694205514656,-70.63953575168817,212.76605846833974,0.010226839801977451,0.10380753244779332,-212.81607105479503,4.043154507745576,-0.118878788757677,8.379971373111287,-3.9280867827245753,13.435701749602014,15.748746835310323,17.32854205391229,,,,,,,,,,,,,,,
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 9,2017-12-19,Outdoor Air/Water,Regulated,1.0,R410a,3.9,15.0,63.0,20,average,3582,8310,2.32,,,4.096021788830433,-0.0062088642856255065,1.0113138421880008,-4.133430837562018,235.51312444837586,0.010554889550670144,0.10974701937870547,-235.5608893471476,212.83177786109349,-0.12426795147063464,8.611118203823033,-212.71482381721438,7.259695235744247,16.119895474127098,11.367734382661785,,,,,,,,,,,,,,,
Ariston Thermo Group,AEROTOP SPLIT 04-RX,2017-12-19,Outdoor Air/Water,Regulated,1.0,R410a,2.3,36.0,56.0,11,average,1800,4230,2.35,,,-20.60009800153196,-0.0036077474208159187,0.8882465082205729,20.560233518412193,-19.91367417601088,0.012229344419583907,0.04232502423842968,19.868772361549706,213.9482984163976,-0.1142410921458503,8.334203458177585,-213.81748859043824,13.040102648469418,13.501204460703027,17.479804980903005,,,,,,,,,,,,,,,
Ariston Thermo Group,AEROTOP SPLIT 05M-CRX,2017-12-19,Outdoor Air/Water,Regulated,1.0,R410a,2.3,36.0,58.0,11,average,2306,5350,2.32,,,-128.41458137918806,0.002889539825610057,0.5960209508222155,128.37985547825866,-239.79450891484242,0.015561411701879803,-0.10556974547579204,239.75387532179343,-67.01301390953878,-0.10090426818314033,7.812769973784436,67.16503228667754,18.060616906144727,12.449956631963794,21.293860287246392,,,,,,,,,,,,,,,
Ariston Thermo Group,AEROTOP SPLIT 07M-CR,2017-12-19,Outdoor Air/Water,Regulated,1.0,R410a,3.08,36.0,60.0,11,average,3063,6800,2.22,,,-138.17282005570846,-0.00259363071393138,0.8252482015143522,138.13614246482052,263.62135271388155,0.0131679515074673,-0.032581679803612304,-263.66848020396594,212.84270789988773,-0.10298384168195872,7.846863979929748,-212.69929211045482,11.681311053525171,11.049746778344533,18.055897746333137,,,,,,,,,,,,,,,
Ariston Thermo Group,AEROTOP SPLIT 09M-CR,2017-12-19,Outdoor Air/Water,Regulated,1.0,R410a,4.3,43.0,62.0,18,average,3578,8300,2.32,,,-107.07808131020376,-0.005026211461621962,0.9611732748623628,107.04284191532369,232.9359417645723,0.01181365756117463,0.06513519743652846,-232.980694044716,35.40060965624689,-0.11509885280594424,8.38547855507983,-35.23423978490226,6.37261242106155,16.89190871766355,14.230244350604375,,,,,,,,,,,,,,,
Ariston Thermo Group,AEROTOP SPLIT 11M-CR,2017-12-19,Outdoor Air/Water,Regulated,1.0,R410a,4.3,43.0,62.0,18,average,4401,10210,2.32,,,123.90970326947632,-0.003938371105025492,0.8907845791482775,-123.94724120945526,224.69357115432462,0.011165888039063376,0.0729205648243644,-224.74094691488528,-75.61440463819767,-0.10859867268513064,8.109454062543008,75.77865473572072,13.29340513842368,15.493546675073311,20.686408735024266,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch CS7000iAW 13 IRB,2017-07-18,Outdoor Air/Water,Regulated,1.0,R410a,3.3,56.0,37.0,35,average,3953,8500,2.15,,,70.6067824083673,0.0007227078943310032,0.7559051273808649,-70.63279476679702,170.02606352891559,0.009571033550704943,0.08942589431632532,-170.0809627524279,-71.42896730405829,-0.10416549889529277,8.102841359789847,71.63406663866114,25.75404702118733,12.853383610318222,27.94872954311481,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch CS7000iAW 17 IRB,2017-07-18,Outdoor Air/Water,Regulated,1.0,R410a,4.0,49.0,36.0,35,average,4072,9000,2.21,,,-36.00510279116065,-0.0028224454093770395,0.907405848636637,35.97158027179924,-24.35388865765848,0.007112335165546785,0.2131373488810911,24.29599275645473,202.8753718684188,-0.09578584273821536,7.755925961025728,-202.6752398837312,22.510624969116336,11.914609259105232,24.50378672218389,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch CS7000iAW 5 ORB,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.7,35.0,54.0,17,average,1651,3500,2.12,,,212.7515058426168,0.0022203901160709467,0.7137300722044151,-212.77621507627464,589.8045008816077,0.011997471363328878,0.011000725730362707,-589.8556042802328,212.87602789050786,-0.10953572530181097,8.290414196888669,-212.6671346450888,19.457923178419737,14.817029525889886,24.69534579339252,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch CS7000iAW 7 IRB,2017-07-18,Outdoor Air/Water,Regulated,1.0,R410a,1.75,48.0,53.0,17,average,1802,4000,2.22,,,212.74501894978744,-0.005043843104617415,0.993881127138902,-212.78301872862804,30.956562256254678,0.005862426342780532,0.2690736321730594,-31.01696121650205,-35.89118627004114,-0.09836761646409016,7.858280121485943,36.095288240930884,26.595834332827245,12.993140924406,32.32240506686517,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch CS7000iAW 9 IRB,2017-07-18,Outdoor Air/Water,Regulated,1.0,R410a,2.35,48.0,36.0,17,average,2287,5100,2.23,,,248.2805217148935,-0.007536501261097564,1.1144440773903979,-248.3197332699128,386.7576440110782,0.0038735970454925775,0.35860580638862805,-386.81963625679583,106.40676997595541,-0.10341585852719527,8.118659253405255,-106.18605260328378,28.324276253960512,14.659147348179918,34.09663106342264,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch CS7001iAW 13 ORB-S,2017-07-18,Outdoor Air/Water,Regulated,1.0,R410a,3.3,41.0,55.0,23,average,3386,7720,2.28,,,70.60184129483936,-0.00686173098513952,1.1139260375398343,-70.6377345360469,-533.5427338242987,-0.0013669138941803027,0.5684645659208698,533.4703477900705,-246.91869641019127,-0.08652436911669728,7.135087097708098,247.0527501397026,25.356697989014435,10.61459151132516,25.313003362799808,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch CS7001iAW 13 ORB-T,2017-07-18,Outdoor Air/Water,Regulated,1.0,R410a,3.3,41.0,53.0,23,average,4120,8940,2.17,,,90.5966882569812,0.0060855928897953215,0.55313428455234,-90.62090350616712,15.37429462477052,0.01380692906687621,0.016869835617413297,-15.41444602220902,-213.5969804424181,-0.10626065530293988,7.803392559352582,213.74499961418243,19.38387849613454,17.217659029116714,22.602670560264503,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch CS7001iAW 17 ORB-T,2017-07-18,Outdoor Air/Water,Regulated,1.0,R410a,4.0,41.0,53.0,24,average,4227,9510,2.25,,,-13.522038793124453,-0.004489721893554998,0.9661912573803642,13.48397375130198,269.6229879507138,0.0032059166216143373,0.3662467594900369,-269.6892850438102,177.30005692003203,-0.08922514503673401,7.2923766191482065,-177.16441769959167,24.85293958805179,10.192608319517307,24.744834090618372,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch CS7400iAW 5 ORB,2017-07-18,Outdoor Air/Water,Regulated,1.0,R410a,1.75,29.0,47.0,17,average,1863,3930,2.11,,,141.67657805355645,0.0015995080117830582,0.7010617425387626,-141.70711309258198,553.9556617548924,0.013020134466445057,-0.04068729107631042,-554.0055632594682,70.69090881604676,-0.11316235004843188,8.186355796224545,-70.57416594973553,20.522089428814933,11.052008691270595,22.081462166978728,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch CS7400iAW 7 ORB,2017-07-18,Outdoor Air/Water,Regulated,1.0,R410a,2.35,29.0,50.0,17,average,2295,5210,2.27,,,212.7498814474532,0.003012216937429598,0.6486825968918514,-212.77786956035453,97.23703681439554,0.011742377979096582,0.02611086798565019,-97.28716286075287,252.815576521225,-0.10990231846541047,8.194095575776402,-252.68449180229115,21.553223678128155,12.408731639886124,21.452355109631974,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 B,2017-09-26,Outdoor Air/Water,Regulated,1.0,R410a,2.3,35.0,67.0,11,average,3571,7500,2.1,,,168.49518068023866,-0.007219796177566089,1.2023007354948585,-168.51445317517437,155.9072293020062,0.006218223758812571,0.35737329302802484,-155.9543546400693,141.75769540469594,-0.06255526261305107,5.812240139498716,-141.6446675108777,18.33356288864616,7.876132816918719,22.92929719327979,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 B,2017-09-26,Outdoor Air/Water,Regulated,1.0,R410a,2.3,35.0,67.0,11,average,3981,8400,2.11,,,-80.4206628747267,-0.007576862176635164,1.1692940471458946,80.39611351592399,-115.12010191313759,0.005204189488219123,0.3636261265448236,115.0670450509823,-213.0541529782305,-0.06036744256462,5.721263559402588,213.16918646590136,14.157113766048967,8.054731436455434,19.621705625222834,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 B,2017-09-26,Outdoor Air/Water,Regulated,1.0,R410a,2.3,35.0,67.0,11,average,4408,9300,2.11,,,-142.61189168359238,-0.009444406314038666,1.2128967084597566,142.58122513548068,286.68680759502087,0.003437784285387744,0.4147643537556728,-286.7442391011291,32.92720109767445,-0.0601751199967623,5.71270294515723,-32.81196770536057,8.728873050147081,8.073845064082763,14.648463276538653,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 B,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.0,36.0,64.0,11,average,1194,2400,2.01,,,226.07218502435487,-0.01784634912256365,1.5679893303637158,-226.10829814768508,157.89452188840824,0.005412065674674497,0.3393208475751693,-157.9440530988511,-222.49744241051258,-0.06809616558228783,6.074063649812048,222.60544009226442,15.171958133302743,8.333801295023175,18.707291393932696,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 B,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.6,36.0,65.0,11,average,1733,3500,2.02,,,88.39420762155615,-0.010524735796398009,1.4491986457805155,-88.40795760142717,149.2624840983703,0.003454805560053127,0.5486525555321259,-149.301247308272,-0.5236530758234046,-0.05473942558681901,5.482940390943114,0.6468608939450672,11.612588729794753,8.596471567898334,18.71449628578123,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 B,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.6,36.0,65.0,11,average,2200,4400,2.0,,,96.14486948789705,-0.009018925383464335,1.2640765701994687,-96.16745545785436,372.98641618306686,0.00503506351074685,0.3849462561019856,-373.03542940983596,-213.6043729566961,-0.05477686735657277,5.483285871208531,213.728564201977,15.896711986037776,8.458168137110528,21.300578752390408,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 B,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.6,37.0,65.0,11,average,2512,5300,2.11,,,266.05275039303683,-0.009711282884147516,1.2243856318718531,-266.0834765737439,-26.523685030543426,0.0009952017342422974,0.5075204032828287,26.462202252551712,-213.60195187947204,-0.05059334128776695,5.362931183311249,213.7305133964929,6.652214414349213,8.859617084220773,12.605854566197749,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 6000 10 LW,2020-12-17,Brine/Water,On-Off,5.0,R410a,2.4,52.0,,6,average,3010,9300,3.09,,,0.0040812599948586645,-0.004081263986523135,1.196796416783614,-0.0015507704096632505,-0.0173928734034399,0.01739287340012351,0.1400607286890455,0.005889732988792115,0.10703018313504416,-0.1070301447308472,8.21818842746373,-0.03972206329787447,0.5286682624042334,2.6263231359949004,2.2905330116738583,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 6000 13 LW,2020-12-17,Brine/Water,On-Off,5.0,R410a,2.65,48.0,,6,average,3893,11600,2.98,,,0.005122613487947133,-0.005122605996346597,1.2514100397757302,-0.0018156986157542925,-0.017608655559375685,0.017608657034706977,0.1324728490833005,0.006127092219044703,0.1095347290904009,-0.10953472616172387,8.226849272894293,-0.04116944644275623,0.5444384311015238,2.7361601825593347,2.366876337495784,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 6000 17 LW,2020-12-17,Brine/Water,On-Off,5.0,R410a,2.8,47.0,,6,average,5216,15700,3.01,,,0.004449846361287191,-0.004449849624095257,1.2100068307033591,-0.0017393812130259677,-0.01577401781067769,0.015774016838772692,0.2214902485901573,0.005391413600825621,0.09255995248857417,-0.09255989820879844,7.434557697901496,-0.0343746354335586,0.4311812453997677,2.558812878734392,2.158679439895735,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 6000 6 LW,2020-12-17,Brine/Water,On-Off,5.0,R410a,1.55,46.0,,6,average,1860,5300,2.85,,,0.005730343252376712,-0.005730347512397096,1.2753916591784418,-0.0021874983795731194,-0.0162120962014105,0.01621209726687038,0.2007337456175147,0.005618166377418062,0.09641620267849244,-0.0964162041044058,7.4610884914744915,-0.036223278477785295,0.6384707541428659,2.660898081554375,2.19331024577388,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 6000 8 LW,2020-12-17,Brine/Water,On-Off,5.0,R410a,1.95,47.0,,6,average,2329,6800,2.92,,,0.006726585179751313,-0.00672658769754645,1.3234445629892593,-0.002188367459168893,-0.01706776663441773,0.017067766609430168,0.15065486235124484,0.006034484235513892,0.11175374365129907,-0.11175375673658693,8.284498075094612,-0.042275051637716464,0.5246296681609497,2.6746322315521187,2.750111695429833,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 7000 LW 22,2020-12-17,Brine/Water,Regulated,2.0,R410a,4.5,57.0,,25,average,5613,18580,3.31,,,0.0004914444304408696,-0.0004914444302707989,0.8117398459341323,-0.02000225930947204,-0.014714010978849413,0.014714010978849671,-0.02827431052928165,-0.034342336136944415,0.09422215059645099,-0.09422216630647903,8.134702373546281,-0.01416154254451334,30.844828889373325,2.9218185950715445,31.21960564242703,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 7000 LW 28,2020-12-17,Brine/Water,Regulated,2.0,R410a,5.0,57.0,,25,average,7097,24770,3.49,,,0.000869521222051075,-0.0008693753933385843,0.8148505873711008,-0.02129424850389429,-0.012789810359044545,0.012789803007723852,0.05671410183981546,-0.03724759095113464,0.08443420868059369,-0.0844342050197582,7.799036922941434,-0.007246036277762382,29.366223537761076,2.572223419410296,30.19185134846905,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 7000 LW 38,2020-12-17,Brine/Water,Regulated,2.0,R410a,6.3,55.0,,25,average,9451,31850,3.37,,,0.0010376969296830166,-0.0010376060978779793,0.8417138243445442,-0.020925725056358986,-0.012846285402433256,0.012846286785552342,0.05786963489472529,-0.036435041619677984,0.0810836169390101,-0.08108367707555532,7.616204062888763,-0.005772180956769178,29.77343679408023,2.566240921846274,29.725901715825128,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 7000 LW 48,2020-12-17,Brine/Water,Regulated,2.0,R410a,7.5,54.0,,25,average,11746,41580,3.54,,,-0.0009661417137974148,0.0009661417139786662,0.7353751669027335,-0.018786970853956912,-0.01206194005302397,0.012061934665568057,0.0991764058125827,-0.03636929452596616,0.06419195344379824,-0.06419312720041342,6.895433577116381,-1.2661305582861715e-05,29.67485378286396,2.0813624700984024,30.08206179641588,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 7000 LW 54,2020-12-17,Brine/Water,Regulated,2.0,R410a,9.5,67.0,,25,average,13806,47770,3.46,,,-0.00019030553804946784,0.00019002602046054842,0.7658249502207641,-0.02057770073286358,-0.012845592242903093,0.012845585834911943,0.04994606938038892,-0.03788269915653044,0.08033654122395466,-0.0803366257403977,7.579060323738,-0.003925363262655882,29.30937087287065,3.0514382208432744,30.14370743806783,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 7000 LW 64,2020-12-17,Brine/Water,Regulated,2.0,R410a,9.3,67.0,,25,average,16586,55730,3.36,,,-0.00013169431235249274,0.00013133810045621498,0.7689305363186109,-0.02063695954153677,-0.012926413024999172,0.01292640971598876,0.04502571407771323,-0.03785132023800055,0.07837072425222119,-0.07837073376285683,7.393485446408594,-0.0034261338727797604,29.45790854886687,2.8343447836214524,30.17519727722032,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 7000 LW 72,2020-12-17,Brine/Water,Regulated,2.0,R410a,10.6,67.0,,25,average,19208,62810,3.27,,,-0.00011167795286094741,0.00011138154685160742,0.7712477828612652,-0.02058383261011687,-0.013726245962797182,0.013726253042973422,0.00574408492031765,-0.0366740880483794,0.07929119864850573,-0.07929119560971645,7.4056160969340015,-0.0035660712484338274,30.420570852699896,2.362452925383796,30.51457917412836,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 7000 LW 80,2020-12-17,Brine/Water,Regulated,2.0,R410a,10.8,67.0,,25,average,20846,69000,3.31,,,0.00034309809998467377,-0.0003430980986819447,0.7932665376189018,-0.02107289976354644,-0.012456426043956472,0.012456426581032177,0.06404727757877578,-0.038535681364726376,0.07568181101579363,-0.07568183506325123,7.245369796639679,-0.0010876298820635985,29.44021780142932,2.5504269720745683,29.86130901784907,,,,,,,,,,,,,,,
Bosch Thermotechnik,CS7800iLW 12 (+F),2020-12-08,Brine/Water,Regulated,2.0,R410a,2.0,,,14,average,3485,10140,2.91,,,0.006537426588244237,-0.0065374045835802684,0.9972222804335944,-0.04281177653019783,-0.011805171727191852,0.011805172505005936,0.0506243622833546,-0.043902847704330165,0.10518488047469847,-0.10518490582110168,8.524337222819728,0.0300411221296616,9.763807970044004,4.470268923924715,10.986384395894252,,,,,,,,,,,,,,,
Bosch Thermotechnik,CS7800iLW 16 (+F),2020-12-08,Brine/Water,Regulated,2.0,R410a,2.3,,,10,average,4543,12810,2.82,,,0.004990147444338925,-0.004990157785011007,0.9414336364145656,-0.04095305060991773,-0.01089871495887476,0.010898706042942729,0.08585042904290152,-0.045782528646253005,0.09235877732489536,-0.09235877236313013,7.862191333246673,0.038611846930112124,9.67885748573562,4.6253834368737134,10.567963587153928,,,,,,,,,,,,,,,
Bosch Thermotechnik,CS7800iLW 6 (+F),2020-12-08,Brine/Water,Regulated,2.0,R410a,1.35,,,11,average,1538,4630,3.01,,,0.006462932936400111,-0.006462977896228758,1.0029637180831503,-0.040348570493448914,-0.013520725560056178,0.013520724404961859,0.008476557521448104,-0.03824851068804279,0.12477283543151173,-0.12477282062265695,9.19315876093505,-0.01938373126726384,15.940436049164846,5.016064052585029,18.041354120519927,,,,,,,,,,,,,,,
Bosch Thermotechnik,CS7800iLW 8 (+F),2020-12-08,Brine/Water,Regulated,2.0,R410a,1.35,,,11,average,1986,5860,2.95,,,0.008597901631925454,-0.00859789480758906,1.107058687974087,-0.04816799103948908,-0.008973068983935859,0.008973067912391395,0.19817425637106995,-0.04647848326965038,0.10546795768830404,-0.10546798207569992,8.419457393473552,0.019929857877743668,6.669726628077713,4.666451251253231,10.017440712412446,,,,,,,,,,,,,,,
Bosch Thermotechnik,Compress7000iLW12M,2020-12-17,Brine/Water,Regulated,2.0,R410a,2.39,49.0,,18,average,2971,9270,3.12,,,0.0018564469291405489,-0.0018564980965031688,0.7868354528904248,-0.04037231282716181,-0.011461219366115034,0.011461218973655662,0.08392860017008366,-0.04320060693595519,0.09200350673239042,-0.09200361750873152,7.925383803580448,0.027425886762973903,9.604418319198674,5.163636266508674,12.819291635122598,,,,,,,,,,,,,,,
Clivet ,WSAN-YMi 101,2021-12-18,Outdoor Air/Water,Regulated,1.0,R32,5.0,,73.0,18,average,11391,19820,1.74,,,212.7426625011305,-0.00013448802719681152,0.701522676427021,-212.78533365664106,5.570203166302264,0.016081096589704462,-0.20723339210372868,-5.61758187461259,88.46690752373905,-0.09723546493445273,7.3209018004533695,-88.33145969305131,53.09611375594848,10.156063503846374,58.362993958242356,,,,,,,,,,,,,,,
Clivet ,WSAN-YMi 121,2021-12-18,Outdoor Air/Water,Regulated,1.0,R32,5.0,,75.0,18,average,12213,20640,1.69,,,141.67385224084023,-0.0017361668384432525,0.8087676930681091,-141.71932424765424,-71.55781090450988,0.014446554990218857,-0.10890215826356664,71.5092294583327,-213.5956018284248,-0.10133724917889753,7.449867822968121,213.74484471362229,59.24632660036136,12.547225843601074,66.29817701646293,,,,,,,,,,,,,,,
Clivet ,WSAN-YMi 141,2021-12-18,Outdoor Air/Water,Regulated,1.0,R32,5.0,,77.0,18,average,12337,20110,1.63,,,-18.237882052245467,-0.002033591165509739,0.8777615708071522,18.1935046933828,212.77029572215042,0.014599598978789706,-0.0688366736074032,-212.81179385765475,212.8565027696819,-0.09518088701341199,7.184974043772763,-212.68239678054317,49.72106548203361,12.92232427838891,54.99270462836685,,,,,,,,,,,,,,,
Clivet ,WSAN-YMi 91,2021-12-18,Outdoor Air/Water,Regulated,1.0,R32,5.0,,71.0,18,average,9076,15610,1.72,,,283.8151669286744,-0.0010495605626833343,0.7513778548186097,-283.85705135371336,70.61060522714766,0.017034218168679196,-0.2463343436074228,-70.65649249289505,-142.54590560624115,-0.10284187604652524,7.524154671468617,142.66691486806337,34.748839953521475,8.848989433221249,39.84875666379031,,,,,,,,,,,,,,,
DAIKIN Europe ,EBLA09D(3)W1,2020-10-27,Outdoor Air/Water,Regulated,1.0,R32,3.8,,62.0,23,average,4067,8500,2.09,2805.970149253731,9400.0,177.21621697257848,-0.002600647800217963,0.8678971729748328,-177.2394859618571,241.20108088948868,0.014210652563377352,-0.08483258393407875,-241.24596605823638,186.21204240371742,-0.11232257679434934,8.236830489230911,-186.0429686909224,11.371910239912276,14.788349335727318,18.293033469952388,70.63209801973382,-0.005918151049420757,-0.2464888440733139,-70.59551613327353,70.64845938374046,-0.009263402158320132,-1.420625442985968,-70.57902652507201,-40.57505662755968,0.05948641824304066,13.642784430328662,40.27254064403357,5.779162942710537,3.871808905643944,7.4119756562635715
DAIKIN Europe ,EDLA11D(3)W1,2020-10-27,Outdoor Air/Water,Regulated,1.0,R32,3.8,,62.0,23,average,4895,9300,1.9,3558.282208588957,11600.0,177.21542411520988,-0.000945783300222414,0.7794424792687207,-177.2402767667426,269.63410554650727,0.016717758413624634,-0.21575788084366027,-269.6779631557086,177.31896727817525,-0.11183970500079216,8.128517776060239,-177.14833225139225,9.697162732973014,14.110600834029755,16.71000782784477,70.63507527586216,-0.004898214337223606,-0.4479625993770495,-70.59253887714516,66.23948367001272,-0.009000976011739641,-1.5123503487861705,-66.16749978894714,-88.41501570907673,0.06003628173949401,14.366131780913264,88.08978352344629,9.326897777436988,3.9875246332202434,10.251411576365165
DAIKIN Europe ,EDLA14D(3)W1,2020-10-27,Outdoor Air/Water,Regulated,1.0,R32,3.8,,,23,average,4653,9400,2.02,4050.632911392405,12800.0,212.74906199271086,-0.003007083297428821,0.8922744480111131,-212.77879513188213,-99.1315062057622,0.012848092101390695,-0.014503561514211775,99.0843674355105,8.520593868596793,-0.1025898150575296,7.810102800773066,-8.336973297078528,6.023551669324753,14.200071380846607,13.156603995776925,70.63641418952038,-0.004461000034237117,-0.5344289704674838,-70.591199963487,72.8539362969294,-0.009031421465666946,-1.5275240208537877,-72.7813570752195,-231.3057826345747,0.05823409090911811,14.450649024774187,230.97411762874376,11.726530637409745,3.999859394589365,13.171477875113867
DAIKIN Europe ,EDLA16D(3)W1,2020-10-27,Outdoor Air/Water,Regulated,1.0,R32,3.8,,62.0,23,average,4821,9400,1.95,4575.16339869281,14000.0,-75.9844042030904,-0.006574214092416307,1.071598553066226,75.94834850247483,213.01394042100225,0.010326082189298823,0.1082341268164523,-213.06428789605428,177.32880482622443,-0.1048745765537283,7.884785379517585,-177.13729695060363,12.11949701495466,15.111894537167279,21.51353812358583,70.63707257840463,-0.0041860473524127076,-0.5788708947521641,-70.59054157460265,70.64981955645781,-0.00906750634452544,-1.5127325210217522,-70.57766635235448,-98.33536930552971,0.05580000002544233,14.644342289308147,97.99355324657341,16.552084831071912,3.3763543612332616,17.66414881942786
DAIKIN Europe ,EBLQ011C3V3,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.4,,64.0,55,average,4422,8800,1.99,,,-142.60841247864002,-0.005954249116440849,1.0146369202990344,142.584381159767,-99.99153534190123,0.009927054703256182,0.0974459333976564,99.94034661511448,283.9418175677606,-0.10360871559290236,7.685172210705867,-283.7496386014603,19.04126677845584,18.59366087278199,10.240929180677336,,,,,,,,,,,,,,,
DAIKIN Europe ,EBLQ014C3V3,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.4,,64.0,55,average,5682,10000,1.76,,,212.747310691064,-0.004755772897940868,0.9738782249819512,-212.7806395142643,-96.4586674119616,0.011028980405858695,0.037020397090151085,96.40913831904169,-18.559643706983973,-0.07386390155966653,6.302689867743799,18.701824206808396,10.058156421823696,7.852320217564664,11.817583997639135,,,,,,,,,,,,,,,
DAIKIN Europe ,EBLQ016C3V3,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.4,,66.0,55,average,6854,12200,1.78,,,212.74699582001548,-0.004574197705381524,0.9236100029359918,-212.78094794476226,-71.56011119714408,0.009109450131423473,0.12393489387815952,71.5068826372929,124.03254841310765,-0.09619058200577278,7.2435061228905395,-123.81917843248421,39.08723727129664,18.613560436602363,31.86615824486352,,,,,,,,,,,,,,,
DAIKIN Europe ,EBLQ05C*V3,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.3,,61.0,8,average,1818,3600,1.98,,,70.6092907064408,0.0006985206370770859,0.7907946995003797,-70.63028712424601,-173.66186832240433,0.01071201282144446,0.060087967111820996,173.6104887632656,186.32652972885086,-0.09212223708705428,7.159544179154753,-186.16912750520825,14.7472306124635,11.775129562662592,17.3275281063063,,,,,,,,,,,,,,,
