Manufacturer,Model,Date,Type,Subtype,Group,Refrigerant,Mass of Refrigerant [kg],SPL indoor [dBA],SPL outdoor [dBA],PSB [W],Climate,P_el_h_ref [W],P_th_h_ref [W],COP_ref,P_el_c_ref [W],P_th_c_ref [W],p1_P_th [1/°C],p2_P_th [1/°C],p3_P_th [-],p4_P_th [1/°C],p1_P_el_h [1/°C],p2_P_el_h [1/°C],p3_P_el_h [-],p4_P_el_h [1/°C],p1_COP [-],p2_COP [-],p3_COP [-],p4_COP [-],MAPE_P_el,MAPE_COP,MAPE_P_th,p1_Pdc [1/°C],p2_Pdc [1/°C],p3_Pdc [-],p4_Pdc [1/°C],p1_P_el_c [1/°C],p2_P_el_c [1/°C],p3_P_el_c [-],p4_P_el_c [1/°C],p1_EER [-],p2_EER [-],p3_EER [-],p4_EER [-],MAPE_P_el_cooling,MAPE_EER,MAPE_Pdc
DAIKIN Europe ,EBLQ07C*V3,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.45,,62.0,8,average,2778,5500,1.98,,,212.74900840932827,-0.002254606294897066,0.8835366807593338,-212.7788493623073,-99.99618600141308,0.005685688449696226,0.2671726081808617,99.93583347235294,176.710114695892,-0.0757593914669276,6.394507723738648,-176.55162259272686,16.937663391806094,11.620117750734133,18.900874176754783,,,,,,,,,,,,,,,
DAIKIN Europe ,EDLA09D(3)W1,2020-10-27,Outdoor Air/Water,Regulated,1.0,R32,3.8,,62.0,23,average,4067,8500,2.09,2805.970149253731,9400.0,70.60932855899294,-0.00033937006883985935,0.7672307260176244,-70.63024804992574,56.4575912353739,0.015604017325186657,-0.15829310054864892,-56.504411583638365,186.21204240371742,-0.11232257679434934,8.236830489230911,-186.0429686909224,11.196860870895305,14.788349335727318,18.344900459042282,70.63209801973382,-0.005918151049420757,-0.2464888440733139,-70.59551613327353,70.64845938374046,-0.009263402158320132,-1.420625442985968,-70.57902652507201,-40.57505662755968,0.05948641824304066,13.642784430328662,40.27254064403357,5.779162942710537,3.871808905643944,7.4119756562635715
DAIKIN Europe ,EDLQ05C*V3,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.3,,61.0,8,average,1818,3600,1.98,,,-141.91064813219072,0.0021449456228377324,0.7460357087109358,141.89061491218203,497.09153289460676,0.011812060249083841,0.03545886588493395,-497.1396737967822,186.32652972885086,-0.09212223708705428,7.159544179154753,-186.16912750520825,12.766124474955337,11.775129562662592,16.509098601996072,,,,,,,,,,,,,,,
DAIKIN Europe ,EGSAX06D9W(G) (3PH),2019-06-14,Brine/Water,Regulated,2.0,R32,1.7,,,15,average,1744,5460,3.13,,,0.0006681319773312968,-0.0006680915237570772,0.7250896735921535,-0.04407887496034275,-0.01642995381014167,0.016429957575439674,-0.10301987645528757,-0.03236003298114636,0.10872133715336474,-0.10872131000925814,8.387977508587364,-0.07483785445462801,8.985080764842893,7.888355489870037,14.392757670733475,,,,,,,,,,,,,,,
DAIKIN Europe ,EGSAX10D9W(G) (3PH),2019-06-14,Brine/Water,Regulated,2.0,R32,1.7,41.0,,15,average,2365,7450,3.15,,,0.0005423268146808965,-0.0005423651263359472,0.7279846473962549,-0.0443274846143259,-0.01404022343555908,0.014040221968133669,-0.00920047732021316,-0.03787005495533238,0.08605452746093158,-0.08605451037324871,7.611524179511727,-0.015614398202414882,15.872983963159024,4.7060722864969255,19.629394355953284,,,,,,,,,,,,,,,
DAIKIN Europe ,EGSQH10S18A9W,2017-02-17,Brine/Water,Regulated,2.0,R410a,1.8,46.0,,20,average,2667,7760,2.91,,,0.009995281376932995,-0.00999528152162241,1.1519382253032229,-0.04888804425254877,-0.010133348623521488,0.010133348796388776,0.16293101937740276,-0.04142484317670468,0.10538691196138864,-0.1053868908306093,8.189121417048279,-0.009342015803277629,9.263525557621183,3.4616566759788965,10.754920400233221,,,,,,,,,,,,,,,
DAIKIN Europe ,EPGA11DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,Regulated,1.0,R32,3.5,44.0,64.0,21,average,5111,11500,2.25,3300.3095975232204,10660.0,-161.4860766965129,0.004763038454137751,0.4980890079144728,161.46344544129312,-355.87669091975664,0.017450993004475553,-0.20256670353467351,355.83936100655274,212.8372950528912,-0.09486024456726988,7.335647299557157,-212.70260239108703,11.975050217903144,13.262332755738552,17.216438364607765,70.62925236929252,-0.0070477558643825345,-0.06024002288559568,-70.59836178318227,69.53939751808413,-0.009325310504100594,-1.4339162899478826,-69.46935984279031,-0.5539256160472519,0.056476735994830815,10.605095605676857,0.33900084220172744,11.088464900673747,5.623726272017231,13.99826554362074
DAIKIN Europe ,EPGA14DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,Regulated,1.0,R32,3.5,44.0,64.0,21,average,5668,12300,2.17,3976.5886287625417,11890.0,68.38587055367151,0.005064146035716403,0.5108544185978885,-68.4117054785559,13.74384652180098,0.016084449979857918,-0.1285646981774246,-13.783921943184115,-213.59156552465322,-0.09483051011420914,7.361847092816228,213.74812317647653,6.881354337955132,14.464775210503507,12.445273957862891,70.63124936103794,-0.006323481711641996,-0.1980711543830612,-70.5963647919694,77.1301595194113,-0.00902498194545091,-1.5259508320117012,-77.05764966501567,-53.86988167588513,0.05465679336670571,11.081854057358274,53.634629048453476,10.235723012048878,6.4214732447152585,13.400329578798404
DAIKIN Europe ,EPGA16DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,Regulated,1.0,R32,3.5,44.0,66.0,21,average,5874,13100,2.23,4919.70802919708,13480.0,-31.560148537837318,0.004730479591323939,0.532104286452351,31.532596416140102,-43.121153505002425,0.015884861699718075,-0.11763720340462125,43.080884969420566,106.24112547007314,-0.09099223976546336,7.333210457185937,-106.07336881215765,9.354324438844904,12.923528173081074,13.4256536352736,71.74295586108474,-0.0055893512557383005,-0.3217287684805439,-71.70488784201481,70.65090999168441,-0.00859435497998942,-1.6081015997054264,-70.57657591712794,-67.19877276476466,0.052477272731206566,11.480662689616105,66.94539080792185,12.987725664458347,6.6289802956537205,15.332826863408721
DAIKIN Europe ,EPRA18DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,Regulated,1.0,R32,4.2,44.0,54.0,21,average,4534,11200,2.47,3305.970149253731,8860.0,212.7525773156708,0.0019872117015976667,0.6879614521615773,-212.7750961078093,-162.6020615370058,0.010705430655450912,0.09191244434610986,162.55347256841316,132.87450192866766,-0.07833710521047955,6.864996791443528,-132.74547592997516,11.648549391870752,9.598499775269802,16.198021917764233,69.52164370239407,-0.005951576100288535,-0.21364383042358853,-69.48578486508497,70.64534935872705,-0.009783594007334615,-1.2051009097575265,-70.58213655008522,52.20035805749446,0.045215909097828834,8.937085909450754,-52.38330705116982,10.06282511340928,2.8201217472450093,7.894365249226472
DAIKIN Europe ,EPRA18DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,Regulated,1.0,R32,4.2,44.0,54.0,42,average,4568,11100,2.43,3305.970149253731,8860.0,212.75106376515012,0.0006599810401422927,0.7278579142944812,-212.7766698778761,484.6596580893103,0.010948448815036206,0.06814969361448375,-484.71052907934023,-52.58623698356905,-0.07529052303300612,6.765486963810155,52.71734405255575,8.258566595083455,7.980335148804985,13.88557369659059,69.52164370239407,-0.005951576100288535,-0.21364383042358853,-69.48578486508497,70.64534935872705,-0.009783594007334615,-1.2051009097575265,-70.58213655008522,52.20035805749446,0.045215909097828834,8.937085909450754,-52.38330705116982,10.06282511340928,2.8201217472450093,7.894365249226472
DAIKIN Europe ,ERGA04EVA / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,Regulated,1.0,R32,1.5,39.0,58.0,10,average,2690,5300,1.97,1361.44578313253,4520.0,-71.53617267298551,-0.002323645862725134,0.8752426867508459,71.51242873276905,212.7675085487595,0.013816570722118436,-0.07151102041714315,-212.8146517777557,-71.45426476089636,-0.09797168408780044,7.446460994027655,71.60678236235022,11.617821069250178,12.13051828914963,17.199779091555495,70.63272057901399,-0.0054512165466002105,-0.3057339325252104,-70.5948935739933,68.42960336497002,-0.008866824383196739,-1.4318743525817936,-68.36071483803615,230.8781274215516,0.061279545454554114,13.55580074112056,-231.1743004247681,13.011869886793134,3.2519302986779555,10.679129447208405
DAIKIN Europe ,ERGA04DV7 / EHBH04D6V,2020-04-09,Outdoor Air/Water,Regulated,1.0,R32,1.5,,,10,average,2690,5300,1.97,,,-142.6125695193659,-0.007723647212955147,1.1147845492061614,142.58049660333643,184.33477423335376,0.013735582880503685,-0.06952310309666726,-184.38247619266804,125.09912128083285,-0.12008281441741928,8.428052542257634,-124.9763229426954,11.048402470038038,10.493759538670632,17.33176771139627,,,,,,,,,,,,,,,
DAIKIN Europe ,ERGA04EV7 / EHVX04S23E6V(G),2020-04-09,Outdoor Air/Water,Regulated,1.0,R32,1.5,,,10,average,2690,5300,1.97,1361.44578313253,4520.0,-20.904032115508627,-0.007927329740982291,1.1236405937592535,20.871766079471573,407.9457488573551,0.013611593056951534,-0.06474364671289079,-407.9937946791777,125.09912128083285,-0.12008281441741928,8.428052542257634,-124.9763229426954,10.820006413295047,10.493759538670632,17.093061047473572,70.63272057901399,-0.0054512165466002105,-0.3057339325252104,-70.5948935739933,68.42960336497002,-0.008866824383196739,-1.4318743525817936,-68.36071483803615,230.8781274215516,0.061279545454554114,13.55580074112056,-231.1743004247681,13.011869886793134,3.2519302986779555,10.679129447208405
DAIKIN Europe ,ERGA06EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,Regulated,1.0,R32,1.5,42.0,60.0,10,average,2980,5900,1.98,1551.829268292683,5090.0,177.21459738715663,-0.0014481194446524508,0.8312091663885833,-177.2411317809799,212.7692665643766,0.014102551927869128,-0.05945851205257203,-212.81284684624802,-89.69375669163324,-0.09665468728667458,7.388795847736791,89.85053068996925,7.206777848787342,12.847295554603946,13.000227904682136,66.19401697298879,-0.004838806864679065,-0.4543310052111345,-66.15156328756834,72.87025278204268,-0.008836247028521791,-1.5230577953772828,-72.79828699155536,-0.04717513760924963,0.060865911563404165,14.054420960850008,-0.2663878557599045,10.421097964424897,3.696532154744963,9.905047528308069
DAIKIN Europe ,ERGA08EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,Regulated,1.0,R32,1.5,42.0,62.0,10,average,2980,5900,1.98,1732.4840764331213,5440.0,123.90743625395737,-0.00775071047799415,1.1251191624458914,-123.9403061231454,112.8177038189788,0.008625883484736677,0.17565864060951114,-112.87162115881901,-121.42053031628255,-0.10498180165245284,7.758648218706223,121.59163065782316,5.485021870291152,15.566308432509596,14.579362709169589,70.63603207562437,-0.004528305972208731,-0.5256943205798273,-70.59158207738301,68.43027661656748,-0.008608629593820655,-1.600545332025106,-68.35616934912838,-36.145270293577816,0.05964358582895352,14.51987233739402,35.81400187241063,10.635963741769755,3.6500423158023865,10.264224989703155
DAIKIN Europe ,ERGA08EV / EHVZ08S23E9W + cooling,2017-11-22,Outdoor Air/Water,Regulated,1.0,R32,1.5,42.0,62.0,10,average,3520,6900,1.96,1732.4840764331213,5440.0,70.60728456147673,-0.00010429541652262672,0.7632176479318579,-70.63229326907933,184.3347588864349,0.013829399766845938,-0.06986034208050823,-184.3824936645583,-223.14539793072385,-0.10301907984540733,7.696161010351772,223.3207893154422,7.4246157706004325,15.022172370091086,11.892524974276053,70.63603207562437,-0.004528305972208731,-0.5256943205798273,-70.59158207738301,68.43027661656748,-0.008608629593820655,-1.600545332025106,-68.35616934912838,-36.145270293577816,0.05964358582895352,14.51987233739402,35.81400187241063,10.635963741769755,3.6500423158023865,10.264224989703155
DAIKIN Europe ,ERLA03DV / EHFH03S18D3V + cooling kit,2020-03-27,Outdoor Air/Water,Regulated,1.0,R32,1.0,,,11,average,1448,3200,2.21,1151.8151815181518,3490.0,-106.61165302596537,-0.0034143845431910485,0.8667165447447136,106.5794734377548,-128.31649751970593,0.011873117184668255,0.024325621170949028,128.26775956908958,-53.68789990639503,-0.10426212627181287,7.798439743158489,53.836991517236356,5.670680988094173,14.0920527919365,13.424728525158644,70.63757678864582,-0.003951935230687511,-0.6163460938334815,-70.59003736436159,75.07628260866818,-0.009586194782762745,-1.313342041666974,-75.00979576091692,-86.06111628639887,0.05006590908909563,10.366426425400457,85.84541127458644,20.278568046158394,3.8182555530105873,16.16353548695116
DAIKIN Europe ,ERLQ011C*V3 / EHSH16P50B,2017-03-30,Outdoor Air/Water,Regulated,1.0,R410a,3.4,39.0,64.0,50,average,4639,9000,1.94,,,212.75250911855838,-0.004697349686743784,0.9584934917644898,-212.7752697633735,212.7661769088161,0.011283930555345264,0.030166939363072524,-212.81596238806333,-108.97460293122177,-0.10562859064121012,7.747799069138835,109.16336972076073,20.062592250873326,18.435371524210087,9.867748130503976,,,,,,,,,,,,,,,
DAIKIN Europe ,ERLQ014C*V3 / EHSH16P50B,2017-03-30,Outdoor Air/Water,Regulated,1.0,R410a,3.4,39.0,64.0,50,average,5677,10900,1.92,,,141.67883718874162,-0.002160355840757784,0.8263073340912541,-141.70950098756788,-71.55767734679289,0.011379743487368052,0.03010690973748058,71.50926999824429,-75.74441136643611,-0.06304823121342969,5.960650298716338,75.91523499610838,11.664721086901894,8.425564227106317,14.844202059704745,,,,,,,,,,,,,,,
DAIKIN Europe ,ERLQ016C*V3 / EHSH16P50B,2017-03-21,Outdoor Air/Water,Regulated,1.0,R410a,3.4,39.0,66.0,50,average,6811,12600,1.85,,,212.74766586698868,-0.0030852854865383032,0.8545303503868821,-212.78022303450112,-43.12767050728885,0.008935315792002631,0.13357213572757326,43.07439925541541,212.8790740463704,-0.0899614603323581,7.050489322297171,-212.6585209648228,40.1205658703875,18.45033801960216,31.912520674185533,,,,,,,,,,,,,,,
DAIKIN Europe ,ERLQ016CW1 / EHBH16CB *,2017-03-31,Outdoor Air/Water,Regulated,1.0,R410a,3.4,44.0,66.0,55,average,6854,12200,1.78,,,83.92881688032212,-0.004613785860930389,0.9258856864608078,-83.96279571823784,-26.068145150889567,0.009098197133577485,0.1248683983099484,26.014981122587336,124.03254841310765,-0.09619058200577278,7.2435061228905395,-123.81917843248421,38.9414446008278,18.613560436602363,31.726474997268586,,,,,,,,,,,,,,,
DAIKIN Europe ,ERRQ011AV1 / EKHBRD011ADV17,2018-06-12,Outdoor Air/Water,Regulated,1.0,R410a,4.5,,,55,average,4160,9360,2.25,,,212.75056863342544,-0.011063427091851692,1.234870918237239,-212.7774347041025,212.76200282710536,-0.003729033460562514,0.7757688953185988,-212.82044526666493,-0.38639367269240665,0.011132107392810208,2.534361690273045,0.5176003770859552,13.726482341754027,4.770797193610951,15.848739370366689,,,,,,,,,,,,,,,
DAIKIN Europe ,ERRQ014AV1 / EKHBRD014ADV17,2018-06-12,Outdoor Air/Water,Regulated,1.0,R410a,4.5,,,55,average,5302,11400,2.15,,,194.98445422718564,-0.008263942486545462,1.0894202495301497,-195.01612289004555,72.59212544938244,0.003803596126851538,0.4472047945419813,-72.63928477277514,-213.60517762413846,-0.000567655051787693,3.0121235803306963,213.7222891998097,17.42232687725445,5.8138463205986985,17.27583369358763,,,,,,,,,,,,,,,
DAIKIN Europe ,ERRQ016AV1 / EKHBRD016ADV17,2018-06-12,Outdoor Air/Water,Regulated,1.0,R410a,4.5,,,55,average,5735,12100,2.11,,,-142.61301207557145,-0.0073276155888506375,1.0678092603323148,142.58003590111989,212.76827114503467,0.004095454139824502,0.4465513677420149,-212.81378226199368,70.68055644265108,0.0005448864873809147,3.0021359643905297,-70.55902029043727,17.2808533784816,6.5598069653992965,16.305809088431786,,,,,,,,,,,,,,,
ELCO,AEROTOP G08.2 INOX,2020-07-27,Outdoor Air/Water,Regulated,1.0,R410a,4.27,,55.0,24,average,3296,8140,2.47,,,212.75007092412082,-0.0006643852279780211,0.7703695724343432,-212.77770971550441,155.90389988942155,0.01399144849872767,-0.05773423724186725,-155.9484048970917,-31.48116323063396,-0.09647189931879477,7.873953733110151,31.621454007425648,9.59567919357964,7.9316362792501875,14.195766556068875,,,,,,,,,,,,,,,
ELCO,AEROTOP G14.2 INOX / INOX OPTIC,2019-06-26,Outdoor Air/Water,Regulated,1.0,R410a,4.27,,57.0,24,average,4215,11000,2.61,,,70.60298037076184,-0.00014707573001310377,0.7296441619747771,-70.63659682470954,287.4588954041269,0.010852571707364232,0.07809895988235901,-287.50894907186296,-141.98232977794882,-0.08687606812989837,7.515483988581352,142.11829573202655,7.946538751911841,8.407268848269839,10.625348654684187,,,,,,,,,,,,,,,
ELCO,AEROTOP S05.2,2020-07-28,Outdoor Air/Water,Regulated,1.0,R410a,4.0,,,35,average,1900,4200,2.21,,,212.7476220970949,-0.011265399470720841,1.2892432037150046,-212.78050549557238,298.06393704700326,0.009898767556039113,0.12099462329364286,-298.1128751759236,70.65168000048853,-0.06591590875413585,6.221960654084668,-70.6055674760284,21.867253512637447,12.484817414188564,24.771346582428627,,,,,,,,,,,,,,,
ELCO,AEROTOP S07.2,2020-07-28,Outdoor Air/Water,Regulated,1.0,R410a,4.0,44.0,,35,average,2573,6560,2.55,,,283.8170555397982,-0.006368372452318613,1.000363815844204,-283.8552228694029,-43.12489295263182,0.00880441422860893,0.1829913141316732,43.07711393893505,-204.7298109798079,-0.10461156328152706,8.115338581758966,204.84464922835247,7.603029248648987,10.609480244656753,11.115503785508297,,,,,,,,,,,,,,,
ELCO,AEROTOP S09.2,2020-07-28,Outdoor Air/Water,Regulated,1.0,R410a,4.0,45.0,,35,average,3237,7250,2.24,,,-80.41868458626736,-0.01061395195203743,1.2001399278736644,80.37160798725962,-386.3799407458438,0.008463835618147399,0.1990755318789217,386.3280848280948,-213.6059027828842,-0.10716292532102152,8.041646069573172,213.7372114917855,14.795937242341454,10.777261339645419,21.663255644994926,,,,,,,,,,,,,,,
ELCO,AEROTOP S12.2,2019-12-17,Outdoor Air/Water,Regulated,1.0,R410a,4.4,49.0,51.0,28,average,4873,11160,2.29,,,-107.03591251821337,-0.002965938755981791,0.8549083552388513,106.99938607631418,70.60652717463176,0.012491646803561823,0.023926924750908525,-70.65105589513217,-71.46423119987129,-0.099696864974202,7.708661681676202,71.59806436068695,8.513766370899154,11.305757757638133,13.071085381558929,,,,,,,,,,,,,,,
ELCO,AEROTOP S15.2,2019-12-17,Outdoor Air/Water,Regulated,1.0,R410a,4.4,49.0,51.0,28,average,5733,13300,2.32,,,17.296575313805338,-0.002255884520193557,0.8211130017442838,-17.33485550981984,-120.90393652134271,0.010684890147444335,0.11247381490053047,120.8584067568252,-106.97809150563528,-0.08752590218758219,7.1648368969296925,107.11919625485369,14.526139036040867,12.186919286236524,19.95782809432556,,,,,,,,,,,,,,,
ELCO,AEROTOP T20,2019-05-04,Outdoor Air/Water,On-Off,4.0,R407c,6.0,59.0,58.0,10,average,6437,12810,1.99,,,-195.8789659401709,-0.009219892082283495,1.7012727742898983,195.9207941411697,51.68139393989347,0.009652805007027315,0.5366702771930987,-51.67648663840593,-89.25665858183257,-0.05269731614822299,5.024571316435053,89.33327240498559,1.904320007001124,5.101854001167053,6.2222227287381635,,,,,,,,,,,,,,,
ELCO,AEROTOP T26,2019-05-04,Outdoor Air/Water,On-Off,4.0,R407c,7.4,59.0,70.0,10,average,9325,18650,2.0,,,-178.11025508129399,-0.0041723387640205285,1.4418523537123047,178.15317835950844,-34.89073025219927,0.013396787425149095,0.31832032084774603,34.89208574967782,212.82225815105065,-0.061407438555856585,5.557474515738363,-212.71128396843238,1.773012508637016,8.217636705654266,9.234074786079347,,,,,,,,,,,,,,,
ELCO,AEROTOP T32,2019-05-04,Outdoor Air/Water,On-Off,4.0,R407c,9.2,63.0,67.0,10,average,11418,22950,2.01,,,212.78539661684346,-0.0035274380218437065,1.411857055968596,-212.741581551257,-57.56093343635202,0.015384931176612169,0.22415142446365227,57.56378982104494,-123.91534612957304,-0.07062387389122989,6.009526579275027,124.024465901141,2.009770498764658,8.300629493383667,9.622515413904344,,,,,,,,,,,,,,,
ELCO,AEROTOP T35,2019-05-04,Outdoor Air/Water,On-Off,4.0,R407c,9.2,68.0,70.0,10,average,11618,24630,2.12,,,177.24690123598305,-0.00431465452150142,1.4341885574794242,-177.20829902567482,192.79683742457303,0.013640263973355007,0.309860432754924,-192.79045768323184,88.43434702582383,-0.06279038633362505,5.7270172073208885,-88.3578750139953,2.4030969358450167,3.5616904248500787,5.915668306697223,,,,,,,,,,,,,,,
Ecoforest Geotermia ,ECOAIR 1-7 PRO,2020-11-17,Outdoor Air/Water,Regulated,1.0,R290,0.75,,55.0,8,average,1570,3470,2.21,,,-89.3091576389056,-0.002976152484484281,0.8559125198596751,89.27148649294655,-71.55957478466678,0.010231921048272459,0.0920265259325226,71.50741264890834,-284.6869547923696,-0.06685443085650543,6.2504127846213695,284.79665749832105,7.472394140198575,5.0846563290136695,10.715695795415169,,,,,,,,,,,,,,,
Ecoforest Geotermia ,ECOAIR 3-12 PRO,2020-11-17,Outdoor Air/Water,Regulated,1.0,R290,0.85,,,8,average,2851,5760,2.02,,,283.8193233592774,-0.000686116021141467,0.749728253735708,-283.85268442287526,-10.361273541012508,0.012379823155046607,-0.005696631358175534,10.31201435349815,-204.7483408995707,-0.04621753791079971,5.0342321548844655,204.8160537644252,7.298725317879581,7.528429475368851,9.880242868932417,,,,,,,,,,,,,,,
Ecoforest Geotermia ,ECOAIR EVI 3-12kW,2019-11-12,Outdoor Air/Water,Regulated,1.0,R410a,2.5,0.0,65.0,9,average,2697,7470,2.77,,,248.2843489058784,0.004810459378056404,0.4922560693459285,-248.31546947342468,212.7718538433772,0.015820067000508586,-0.11718085427662628,-212.81022282419102,212.66609153100367,-0.0675605892456033,6.615801820635936,-212.5934933997095,10.54179812867617,2.843302712883371,11.687027503182176,,,,,,,,,,,,,,,
Ecoforest Geotermia ,ECOAIR EVI 4-20kW,2020-01-06,Outdoor Air/Water,Regulated,1.0,R410a,3.5,0.0,63.0,25,average,4492,11950,2.66,,,-142.61402592155625,-0.000636479421978937,0.7666429905515902,142.57888127687613,68.8888443288084,0.008981779573900244,0.16968440530055706,-68.93923215439878,141.7717980890768,-0.058094740920518875,6.3008122716243635,-141.6153854649401,16.50030599547629,10.765079510490718,11.602936744444495,,,,,,,,,,,,,,,
Ecoforest Geotermia ,ECOGEO B1 1-9kW,2019-05-28,Brine/Water,Regulated,2.0,R410a,0.9,54.0,,11,average,3320,9030,2.72,,,0.0014338656460279758,-0.00143384638151557,0.7875179066961985,-0.04548210428995866,-0.013473123466664357,0.0134731231687865,0.033684742810865996,-0.03744593765086948,0.09484781453028587,-0.09484795349319082,7.512929716722471,-0.009294641689177577,13.330704201688386,8.264658169131343,22.160144489314696,,,,,,,,,,,,,,,
Ecoforest Geotermia ,ECOGEO B1 3-12kW,2019-05-28,Brine/Water,Regulated,2.0,R410a,1.0,54.0,,11,average,4224,11870,2.81,,,0.0008950858848315462,-0.0008949981523295953,0.7843355089403209,-0.04362440239246921,-0.014492886014537102,0.01449288559558551,0.01889555262304364,-0.0315649820788558,0.09417117821481248,-0.09417123734715828,7.608398356823367,-0.0007177266997219348,10.437243995067307,5.170061934949717,15.369685326439658,,,,,,,,,,,,,,,
Ecoforest Geotermia ,ECOGEO B1 5-22kW,2019-05-28,Brine/Water,Regulated,2.0,R410a,1.4,42.0,,7,average,6521,17410,2.67,,,0.008618773284216999,-0.00861877111222752,1.085030692747975,-0.0524914943099644,-0.0034385965378352233,0.003438594825324144,0.4227879172130848,-0.05714083494110162,0.05923075542842673,-0.05923037785087094,6.137863968456521,0.05948002332729159,23.919049672596397,8.634620108071584,32.16384159763524,,,,,,,,,,,,,,,
Ecoforest Geotermia ,ECOGEO B3 1-9kW,2019-05-28,Brine/Water,Regulated,2.0,R410a,1.0,54.0,,11,average,3638,9460,2.6,,,0.0003369174647920416,-0.00033705840970456834,0.7254510129755689,-0.044039828893824434,-0.015107624476472606,0.015107624689274676,-0.06357278310327323,-0.03763573487433376,0.09719123753037938,-0.09719130290202642,7.565459267495912,-0.007002342157983783,15.785719644791975,8.427556651446563,24.531732994517302,,,,,,,,,,,,,,,
Ecoforest Geotermia ,ecoGEO B1/C1 1-6 PRO,2020-11-17,Brine/Water,Regulated,2.0,R290,0.15,44.0,,11,average,1540,4450,2.89,,,0.009334746781493784,-0.009334750911457343,1.1292858569920767,-0.051847311456747695,-0.004895110440803261,0.004895104963114335,0.3954184705638607,-0.048970473926488615,0.07915687400538039,-0.07915687261036201,6.948686961522259,0.01923729516113538,15.69147453672216,4.348231076366556,18.825176141009585,,,,,,,,,,,,,,,
Enertech CTC AB,CTA Aeroheat CM 18a,2020-12-17,Outdoor Air/Water,Regulated,1.0,R407c,2.7,,56.0,12,average,3120,7520,2.41,,,177.21931623587125,-0.0016282196502762163,0.8637950463426672,-177.23631311228488,-71.55662030266484,0.01388887553368497,-0.06884389888258664,71.5103542439112,141.7545712092614,-0.08968966867684648,7.531210353917757,-141.6354649349292,23.409989656427644,5.4351751312778935,26.02981670090001,,,,,,,,,,,,,,,
Enertech CTC AB,CTC CombiAir 12M,2020-10-30,Outdoor Air/Water,Regulated,1.0,R410a,2.9,,57.0,15,average,4472,8900,1.99,,,212.74507356801053,-0.008014366165773678,1.0880637877099617,-212.78301478271047,34.075037209329906,0.009483461317530693,0.11770506752958662,-34.127937266185306,248.10399654200103,-0.0740927989172005,6.484557207897358,-247.95081574084116,9.78349096857708,7.1250156185290185,13.529621933110569,,,,,,,,,,,,,,,
Enertech CTC AB,CTC CombiAir 16M,2020-10-30,Outdoor Air/Water,Regulated,1.0,R410a,4.0,,61.0,15,average,6219,12500,2.01,,,-71.5396452566204,-0.0019222146414826548,0.8141830307638929,71.50904230749181,-43.12460586067247,0.01357914744323986,-0.0634912126841341,43.077467749789655,-18.003824892310018,-0.07195378112983679,6.4613410930055,18.164059212657108,6.565226321736487,7.463546432668981,12.139507043378927,,,,,,,,,,,,,,,
Enertech CTC AB,CTC CombiAir 6M,2020-10-30,Outdoor Air/Water,Regulated,1.0,R410a,1.5,35.0,50.0,12,average,2500,4700,1.88,,,-71.53490782063234,0.0031694149648744127,0.5854116967135949,71.5135713204421,477.4017289812066,0.01631799335058875,-0.2110533937714745,-477.45032622972633,212.85716783574043,-0.1021326785273101,7.704324615410112,-212.68388499531397,13.44198655884989,12.812178981388517,21.64377493876197,,,,,,,,,,,,,,,
Enertech CTC AB,CTC CombiAir 8M,2020-10-30,Outdoor Air/Water,Regulated,1.0,R410a,2.6,,54.0,15,average,3247,6300,1.94,,,212.7452522910767,-0.008286760525620685,1.1068993569163994,-212.7828422155661,-299.01899346350416,0.010080249137082378,0.0948420712962696,298.96729162075286,217.2768991741153,-0.07706022298175788,6.5004784540648375,-217.1437658625765,6.354559640111603,6.313808959688657,10.654796390822359,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoAir 406 1x230V,2020-12-17,Outdoor Air/Water,On-Off,4.0,R407c,2.2,,56.0,18,average,1643,3500,2.13,,,226.11364639836842,-0.00927161971008762,1.7229906073784895,-226.0607873509457,294.93405818275363,0.015450206868302003,0.27043030150863345,-294.92458789073584,212.81768123429038,-0.08826356676760093,6.851362978602706,-212.72083968952808,2.5652844386359006,9.706495287487758,9.226417232046623,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoAir 408 1x230V,2020-12-17,Outdoor Air/Water,On-Off,4.0,R407c,2.2,,61.0,18,average,2036,4500,2.21,,,-70.32008212430247,-0.008336402895188309,1.6493249361789335,70.36961070301388,112.93659712515448,0.014351260686561063,0.30970501129782435,-112.92908494438123,-118.63986782251949,-0.08113028027982246,6.618298568339911,118.74395490600502,1.2552463225900947,9.128737673940556,8.486449271490825,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoAir 410 1x230V,2017-06-12,Outdoor Air/Water,On-Off,4.0,R407c,2.7,,58.0,18,average,3013,7080,2.35,,,212.78584595330216,-0.004496850847033009,1.456810007026579,-212.7411450474023,263.7597399258321,0.0133531995353959,0.3484074903967989,-263.75255847350843,-75.9216502774443,-0.06749253434588029,6.171739136448919,76.01902647887506,1.0586171326939555,6.613256361610882,6.8289892508297525,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoAir 415 1x230V,2020-12-17,Outdoor Air/Water,On-Off,4.0,R407c,3.4,,64.0,18,average,4095,9500,2.32,,,150.59665477669697,-0.006939864320494961,1.5584466571403732,-150.55421702949448,-164.82501780592432,0.012454987690531688,0.42007853367590575,164.8336376688761,183.93336042881612,-0.06601908992501197,5.919885028135973,-183.85421152239056,1.591049064515901,7.063104588658036,6.570218186287698,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoAir 420 3x400V,2020-12-17,Outdoor Air/Water,On-Off,4.0,R407c,3.5,,66.0,18,average,4638,10900,2.35,,,35.10514607233223,-0.004921731750069295,1.4708406314744649,-35.06256561657166,-239.8795412072591,0.012816077980948349,0.4202219955297105,239.889704231782,-142.55684834034682,-0.061188635919227075,5.6893470211109936,142.63013722210582,1.970332185269668,6.387300555131652,5.549720413442709,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoAir 435 1x230V,2020-12-17,Brine/Water,On-Off,5.0,R407c,5.4,56.0,,18,average,9907,32000,3.23,,,0.004247647157609186,-0.0042476435648973855,1.197060216458384,-0.0016385630604013653,-0.015145211616765832,0.015145212095167847,0.2525194118057473,0.005217548260964703,0.09319431278699787,-0.09319432691217258,7.677346156319588,-0.03465461763943357,0.3784651495679117,2.5275453556568577,2.1580055047116526,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoAir 510M 1x230V,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,2.2,,60.0,15,average,881,7000,7.95,,,56.457980042760546,0.021778004032744703,-0.2343786853397256,-56.46510989935556,-213.69777206175513,0.005428211586325939,0.9290076114130126,213.6840851105441,-1.4927383940742245,0.08203543958084716,2.068251027618233,1.6328900412568206,92.25845617027636,27.308253691749247,77.53355321097692,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoAir 510M 3x400V,2020-12-17,Outdoor Air/Water,Regulated,1.0,R407c,2.2,,60.0,15,average,3211,6100,1.9,,,3.942443262452577,0.002287599672044789,0.6387472531780886,-3.967667582661443,212.7691467117704,0.016817215963131286,-0.20784550260283305,-212.813076083946,-115.85416954279431,-0.09824594092841517,7.642178484829763,116.0509625701496,9.869284231985059,13.132099246027195,16.102905556646473,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoAir 520M,2020-12-17,Outdoor Air/Water,Regulated,1.0,R407c,2.7,,55.0,15,average,3671,7600,2.07,,,-62.64464577985572,0.002862538558595724,0.6657624683110271,62.63590005661946,-41.59440049477264,0.01818825891186393,-0.27247996857029017,41.5523258980748,230.61327084032985,-0.09582527191428404,7.564644105087115,-230.4648851540049,26.244824532281733,8.302915325903584,31.0047579330568,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoAir 610M,2020-12-17,Outdoor Air/Water,Regulated,1.0,R407c,2.2,,53.0,14,average,2901,5890,2.03,,,212.7503480246043,0.0013576463095124887,0.6678957886406813,-212.77739421056305,245.38927425114326,0.016369211400752117,-0.21517977395073512,-245.43646461497246,-124.7574359773612,-0.08691122985493202,7.241681916677675,124.8944763927718,8.567067176231571,5.824312583767085,12.597508470499392,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoAir 614M,2020-12-17,Outdoor Air/Water,Regulated,1.0,R407c,2.2,,51.0,14,average,3398,6830,2.01,,,-178.1487196752803,-0.0005484205309278747,0.7350415710210876,178.11617602162428,212.76414025641026,0.013646772949458244,-0.11739366965289708,-212.81813916066073,26.291258854252767,-0.07608049233710093,6.9190674884936,-26.12377327981345,17.59876714384413,4.791362647938367,21.360733709567754,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoPart 406 1x230V,2020-12-17,Brine/Water,On-Off,5.0,R407c,1.9,50.0,,18,average,1710,5300,3.1,,,0.007654392571671214,-0.0076543850755953205,1.366423430129024,-0.0025612355055894924,-0.01502948015394375,0.015029480213584669,0.2623670171660941,0.00564340296394594,0.10357910959385984,-0.10357916021379952,8.039474571884496,-0.04005454692160427,0.5408790765213533,2.8287340307664905,2.480840510513351,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoPart 408 1x230V,2020-12-17,Brine/Water,On-Off,5.0,R407c,1.9,46.0,,18,average,2348,7700,3.28,,,0.004054979430913946,-0.004054978325960185,1.1979227004489232,-0.0014175407081330426,-0.015714351957470347,0.01571435206291425,0.2399726956516529,0.00630621434464704,0.09573536583966162,-0.09573538127484453,7.824309769535892,-0.03990172298437983,0.7814572411994951,2.373414420940619,1.64556630518124,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoPart 410 1x230V,2020-12-17,Brine/Water,On-Off,5.0,R407c,1.9,49.0,,18,average,2866,9400,3.28,,,0.004546828181594814,-0.004546828181555925,1.2137519382933686,-0.0015980049784891225,0.007374028859769599,-0.007374232648400546,1.2576616329385493,-0.017852932515837833,0.035590709704521606,-0.03559095944250976,5.168209421892628,0.025422838232113568,20.92884869994839,21.593304922380376,10.34733460149568,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoPart 412 1x230V,2020-12-17,Brine/Water,On-Off,5.0,R407c,2.3,50.0,,18,average,3385,11000,3.25,,,0.004856456517542657,-0.0048564553133865675,1.2305497244691643,-0.0019402548158507238,-0.01485098487707853,0.014850984815015471,0.26854091940066155,0.005048548347423188,0.09440645345956053,-0.09440648386393516,7.764157219803994,-0.03505266338195048,0.4938481850398832,2.4341937183966897,1.9899773844834696,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoPart 414 1x230V,2020-12-17,Brine/Water,On-Off,5.0,R407c,2.7,53.0,,18,average,4134,13600,3.29,,,0.004528981577982248,-0.004528983445801296,1.2193809260106392,-0.001655059246475292,-0.013924287087603005,0.013924286184497777,0.31533271334106,0.004807621208429602,0.08708586954738673,-0.08708585086678798,7.470673469901301,-0.03202781589516173,0.5783095911790154,2.0618825930071543,1.5190573628043351,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoPart 417 1x230V,2020-12-17,Brine/Water,On-Off,5.0,R407c,2.7,56.0,,18,average,4954,16000,3.23,,,0.004247647157609186,-0.0042476435648973855,1.197060216458384,-0.0016385630604013653,-0.015147697491414681,0.015147697465465588,0.2523471996015733,0.005215916029915067,0.09319431278699787,-0.09319432691217258,7.677346156319588,-0.03465461763943357,0.3759761925876608,2.5275453556568577,2.1590539960573483,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoPart 425 1x230V,2020-12-17,Brine/Water,On-Off,5.0,R407c,4.6,50.0,,18,average,6769,22000,3.25,,,0.004856456517542657,-0.0048564553133865675,1.2305497244691643,-0.0019402548158507238,-0.014856848192357488,0.014856848141549778,0.2683770974265122,0.00505556860073171,0.09440645345956053,-0.09440648386393516,7.764157219803994,-0.03505266338195048,0.5045251660952773,2.4341937183966897,1.9876795201192508,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoPart 430 1x230V,2020-12-17,Brine/Water,On-Off,5.0,R407c,5.0,53.0,,18,average,8267,27200,3.29,,,0.004528981577982248,-0.004528983445801296,1.2193809260106392,-0.001655059246475292,-0.013922926768815971,0.01392292565762565,0.31542631120284703,0.0048136232482708045,0.08708586954738673,-0.08708585086678798,7.470673469901301,-0.03202781589516173,0.5748139052922479,2.0618825930071543,1.5172425785993957,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoPart 612M,2020-11-30,Brine/Water,Regulated,2.0,R407c,2.4,39.0,,23,average,1846,6000,3.25,,,0.023214995892749068,-0.02321498947076067,1.7465182839945352,-0.06504848308996257,0.0025766236215597643,-0.0025766036297384344,0.7127823833031882,-0.059606047427455726,0.09764530686020303,-0.09764520723084877,8.280431731422325,0.012463490663809884,7.126687034925518,3.4178796745157727,9.68195185397346,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoPart 616M,2020-11-30,Brine/Water,Regulated,2.0,R407c,2.2,,,20,average,5086,14190,2.79,,,-0.0003771700076100132,0.00037737064836640963,0.6937002793503478,-0.03680021572750793,-0.015792472065673285,0.01579247206567571,-0.12383303560292908,-0.03939477455748601,0.09092287337584863,-0.09092288067758547,7.788401110522878,0.03844940469139936,11.042701927159717,3.3966946558014417,11.747169474696744,,,,,,,,,,,,,,,
Enertech CTC AB,CTC GSi 12 1x230V,2020-12-17,Brine/Water,Regulated,2.0,R407c,2.3,43.0,,23,average,3581,10600,2.96,,,-0.008023697983750666,0.008023688200147957,0.3466642852173567,-0.03061382100727165,-0.021151527943053444,0.021151519059895468,-0.3272621923852549,-0.028880662560647107,0.09829926453594556,-0.09829913350573057,8.062628000530212,0.02325847091838689,10.926877511389591,3.1030232989901068,13.192480346935346,,,,,,,,,,,,,,,
Enertech CTC AB,CTC GSi 608,2020-11-30,Brine/Water,Regulated,2.0,R407c,2.4,34.0,,23,average,2179,6580,3.02,,,-0.003661694689953557,0.00366172665053648,0.5524429552187727,-0.03015899032001834,-0.019380796084596752,0.01938080278198839,-0.2753301757284876,-0.03324076361054177,0.10690766351365218,-0.10690768392381672,8.642387276208257,-0.008553037463442794,22.48431723958336,6.160262181509626,21.12923524510985,,,,,,,,,,,,,,,
Frigicoll,KHP-BI 10 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,Regulated,1.0,R32,1.65,42.0,60.0,14,average,3027,6780,2.24,,,91.1419063518103,-0.010050417246194805,1.1555491172179764,-91.19594649589388,-15.48810105636534,0.008419962987836645,0.18101212161238198,15.435001489869778,244.8893717150753,-0.13357112160671936,9.139986684737188,-244.76893728625268,44.73529964391514,15.960390784230272,52.276400738360756,,,,,,,,,,,,,,,
Frigicoll,KHP-BI 12 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,Regulated,1.0,R32,1.84,43.0,64.0,20,average,5100,10250,2.01,,,248.2792771338653,-0.0021557468441829315,0.8175533360071725,-248.31778892620326,212.76644693085152,0.012971314672506076,-0.04154665287174465,-212.81572578108813,141.78753016071462,-0.10934339863461356,8.038426633615925,-141.62781525306463,24.106134003025485,14.028101213123215,30.45073949458724,,,,,,,,,,,,,,,
Frigicoll,KHP-BI 14 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,Regulated,1.0,R32,1.84,43.0,65.0,20,average,5318,10690,2.01,,,-45.44311328579687,-0.00757710827929501,1.0597879616729902,45.39701458705409,-71.56120699485001,0.008155663435092983,0.1706118724711814,71.50581023477805,-222.4695773693321,-0.10383778799092618,7.812590951878022,222.6408153228901,36.242142173158214,14.503514907355106,42.578054778070495,,,,,,,,,,,,,,,
Frigicoll,KHP-BI 16 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,Regulated,1.0,R32,1.84,43.0,68.0,20,average,5789,11520,1.99,,,96.4834211154994,-0.009497573705632185,1.1317990387522647,-96.53308096716907,440.2215003535,0.0065243454665606425,0.2359539303870579,-440.28015802085883,-53.65732640091682,-0.10149903836337422,7.658570692407441,53.83067170154386,45.30991303162539,15.016671161804751,52.31804231069975,,,,,,,,,,,,,,,
Frigicoll,KHP-BI 4 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,Regulated,1.0,R32,1.5,38.0,56.0,14,average,1793,3890,2.17,,,-231.43152278684087,-0.0079209173557381,1.1345800322985993,231.38612518252518,188.71932959162552,0.006800035833357623,0.2457367179349613,-188.77483273190444,35.15433250557645,-0.1143027781286068,8.221708461498206,-35.0347039546158,28.16122058147345,12.285303821259513,31.67129771228857,,,,,,,,,,,,,,,
Frigicoll,KHP-BI 6 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,Regulated,1.0,R32,1.5,38.0,58.0,14,average,2327,5050,2.17,,,-199.25418117141567,-0.010252081212748895,1.1629116036982643,199.20111149126086,-117.87712125884941,0.00719531810054796,0.2163105744529268,117.82090711765413,195.06450138067655,-0.11172095617213004,8.187068098775745,-194.9417616338805,40.17474686715435,12.376484013012938,45.96072806562847,,,,,,,,,,,,,,,
Frigicoll,KHP-BI 8 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,Regulated,1.0,R32,1.65,42.0,59.0,14,average,2704,5840,2.16,,,80.59454740010766,-0.011850972890470672,1.2398647158040317,-80.65016027784687,35.63732816453932,0.010070544404574614,0.1163503949495215,-35.68696159807011,-141.65732002683944,-0.1435519966911147,9.445643430855773,141.75202179623582,33.94586679137201,15.516493092536356,41.8243345952344,,,,,,,,,,,,,,,
Groupe Atlantic,ACV Alféa Excellia Tri 11 BS,2019-12-19,Outdoor Air/Water,Regulated,1.0,R410a,2.5,46.0,68.0,17,average,4316,8200,1.9,,,-71.53588911805987,-0.011449100438504452,1.3244695505243491,71.51294716870234,-80.06133037829018,0.006659795318580564,0.27180875469990545,80.00834151932375,39.58532976690084,-0.09158732412611956,6.798857949035972,-39.46048516607532,14.772055029933385,14.528862876571347,23.855813336703854,,,,,,,,,,,,,,,
Groupe Atlantic,ACV Alféa Excellia Tri 14 BS,2019-12-19,Outdoor Air/Water,Regulated,1.0,R410a,2.5,46.0,69.0,17,average,5000,10000,2.0,,,-32.8878022013841,-0.006005643544732066,1.0466420818201159,32.863459820419024,-75.97786457721395,0.005805140064304606,0.2961847398069553,75.92097968696496,133.4384294010224,-0.07032758389277888,6.025626257180518,-133.29074816213594,6.258677832157781,12.515719256891199,14.783734642080304,,,,,,,,,,,,,,,
Groupe Atlantic,ACV Alféa Excellia Tri 16 BS,2019-12-19,Outdoor Air/Water,Regulated,1.0,R410a,2.5,46.0,69.0,17,average,6389,11500,1.8,,,212.7511333182034,-0.0034343600688906233,0.9074246180135764,-212.7766669474728,-12.539714930290453,0.009910816300890371,0.0962376400904732,12.487015490409474,159.54220322604118,-0.0740259771971195,6.108573405677358,-159.38189767409503,5.7165884411934185,13.265635492396012,10.571041776931144,,,,,,,,,,,,,,,
Groupe Atlantic,AE LWP 15 HP ECO,2019-08-20,Outdoor Air/Water,Regulated,1.0,R410a,3.8,45.0,67.0,19,average,6698,14200,2.12,,,212.7476632003561,-0.004900777785308582,0.9542365213448112,-212.7802683254977,212.76502289579284,0.009359880144259279,0.1292175678659029,-212.81712194373176,195.06992054318366,-0.06649663211664579,6.126514033203787,-194.92797549473698,4.851366961960256,8.101988237820205,6.948133542592914,,,,,,,,,,,,,,,
Groupe Atlantic,AE LWP 17 HP ECO,2019-08-20,Outdoor Air/Water,Regulated,1.0,R410a,3.8,45.0,67.0,19,average,7143,15000,2.1,,,-36.00486756078676,-0.0042431301075184285,0.9157130676206728,35.971813722501665,300.1790352065774,0.009209338297664477,0.12899326401276592,-300.23220354200737,106.22865104775838,-0.05943898386284445,5.8135044969124605,-106.08444824902729,4.657652820855008,7.350908651786586,7.7313785219995825,,,,,,,,,,,,,,,
Groupe Atlantic,ATLANTIC GEOLIA 10,2020-10-16,Water/Water,On-Off,6.0,R410a,1.45,56.0,,4,average,3316,12400,3.74,,,0.004715677137634855,-0.004715680666305282,1.1855798787973515,-0.0014602662733302256,-0.014329030444762397,0.01432903262837592,0.3822546530998568,0.0010135799970609908,0.11483013147149455,-0.11483012891575,8.408315978796926,-0.013023318088834907,1.6872613933745486,0.9843001476734512,2.5029421122462465,,,,,,,,,,,,,,,
Groupe Atlantic,ATLANTIC GEOLIA 13,2020-10-16,Water/Water,On-Off,6.0,R410a,1.7,55.0,,3,average,4052,13900,3.43,,,0.009406430807115332,-0.009406434404940999,1.3661007121002813,-0.0033768102020355914,-0.010455225211199085,0.010455221339481846,0.5223502929576922,-0.0016446408112972318,0.09739828538924873,-0.09739829934486313,7.484785151579106,-0.0019861310041720493,2.0759436810829897,0.36846116240272186,2.259513713678266,,,,,,,,,,,,,,,
Groupe Atlantic,ATLANTIC GEOLIA 17,2020-10-16,Water/Water,On-Off,6.0,R410a,2.3,55.0,,3,average,5372,20200,3.76,,,0.0049688774197487115,-0.004968893961589876,1.1927554286361188,-0.0011965627381434374,-0.011264259617100454,0.011264251904573487,0.494381106108336,-0.0001946161082798736,0.08910007592282708,-0.08910007592292878,7.499678213760816,-0.002961103753787297,2.4388967010591642,0.4350159173631966,2.0985118638086218,,,,,,,,,,,,,,,
Groupe Atlantic,ATLANTIC GEOLIA 5,2020-10-16,Water/Water,On-Off,6.0,R410a,0.9,56.0,,4,average,2061,6800,3.3,,,0.0069300669474847785,-0.0069300531507561144,1.2529285751197845,-0.0029940750488311285,-0.016067656065777206,0.01606765924608581,0.3381746519501703,0.003997086608312043,0.12314546504050775,-0.1231454650400398,8.036009608055803,-0.038382542202736215,0.917923236986098,2.8529874686213748,3.568298028866641,,,,,,,,,,,,,,,
Groupe Atlantic,ATLANTIC GEOLIA 7,2020-10-16,Water/Water,On-Off,6.0,R410a,0.95,57.0,,4,average,2576,8500,3.3,,,0.006637835715683397,-0.006637837473984671,1.2543512582039409,-0.0024944062576062564,-0.01291573029014104,0.012915730364587734,0.4649367855685626,0.0018959770185997887,0.09449176933672723,-0.09449173298949748,7.010682394563942,-0.019984795597430664,0.4733836249959876,1.8258993179420089,2.2041086368788583,,,,,,,,,,,,,,,
Groupe Atlantic,AUREA 10,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.72,0.0,65.0,5,average,3112,6100,1.96,,,37.29171642094665,-0.0051523173462928425,0.9540000860062092,-37.328438874551786,-54.72857323524003,0.008383596618394419,0.1800614899569563,54.67457548918808,72.36546037532455,-0.07881380126567651,6.431112148913558,-72.22314255514213,13.770165399878984,12.362555123710013,20.51413135682863,,,,,,,,,,,,,,,
Groupe Atlantic,AUREA 16,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,2.99,0.0,66.0,5,average,5236,9110,1.74,,,283.8200418060763,-0.009518129323261048,1.2347624918795432,-283.8522834053655,212.7618229141037,0.006841210716825989,0.21284577233231586,-212.8204076353188,132.9033419447954,-0.05010953736540337,5.29703198479666,-132.71606105852328,20.833017888499953,9.596540010350058,22.92180284657889,,,,,,,,,,,,,,,
Groupe Atlantic,AUREA 5,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.05,0.0,60.0,5,average,2137,3890,1.82,,,-36.010145402698,-0.0015313964304999935,0.7875909809528914,35.971937510117996,-99.99026091010704,0.014554332171625856,-0.1210512252000784,99.9417100217602,169.5179104002814,-0.10486895446972212,7.4883072838158835,-169.39246383755344,29.758956659483466,14.041366180525706,36.3338473728986,,,,,,,,,,,,,,,
Groupe Atlantic,AUREA 5 R32,2020-05-27,Outdoor Air/Water,Regulated,1.0,R32,0.8,,63.0,17,average,2165,4200,1.94,,,70.60140442790944,-0.0002466265276042788,0.7085927708151386,-70.63817218166467,-43.12518879429107,0.015580017013580147,-0.17641719527861982,43.076952324960615,78.7079294147443,-0.11951272169732136,8.316167665876614,-78.58376312814347,21.863203397446014,14.177051382811015,30.238689270683302,,,,,,,,,,,,,,,
Groupe Atlantic,AUREA 8,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.72,0.0,62.0,5,average,2962,5480,1.85,,,17.298748285342363,-0.006378150879851306,1.0311947543449236,-17.332674839361772,241.197743809781,0.01050488139349731,0.06041255844313573,-241.2493304604596,141.76226016596658,-0.07728208088932623,6.440877451593334,-141.62563337600585,7.484107146755591,8.37060457896991,8.230587904192909,,,,,,,,,,,,,,,
Groupe Atlantic,Alféa Excellia 11,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,2.5,46.0,69.0,12,average,4316,8200,1.9,,,-71.53588911805987,-0.011449100438504452,1.3244695505243491,71.51294716870234,383.62671241300177,0.00500225755090492,0.3317665238757005,-383.68366792750646,212.82655458727746,-0.08639771150191007,6.539319423110548,-212.71066863645547,14.408471584703555,13.841056337051985,22.206877480658974,,,,,,,,,,,,,,,
Groupe Atlantic,Alféa Excellia 14,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,2.5,46.0,69.0,12,average,5263,10000,1.9,,,-32.8878022013841,-0.006005643544732066,1.0466420818201159,32.863459820419024,-43.12798502836305,0.007563682999371687,0.2193087534768429,43.07409012033216,-73.68237253812097,-0.07843900611545197,6.2402719150543,73.8162493466593,8.527679220043838,13.8012249918093,16.82015690453527,,,,,,,,,,,,,,,
Groupe Atlantic,Alféa Excellia HP A.I. 16,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.8,45.0,67.0,23,average,6061,12000,1.98,,,212.74724579855285,-0.009986002064889546,1.202508479441328,-212.78083725066284,195.92494575924067,0.00713890474312404,0.2188238114007352,-195.98124577953843,221.4470831953479,-0.07139819678983722,6.254579184296085,-221.30144488951885,4.444032383886868,7.575189034417693,8.449846887189405,,,,,,,,,,,,,,,
Groupe Atlantic,Alféa Extensa +10,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.8,46.0,69.0,8,average,3941,6700,1.7,,,212.7480150661869,-0.006175515710870353,1.0236346279291386,-212.77993682118446,13.737066913088107,0.010143209348558491,0.08500808853272504,-13.790682124082654,286.1430658885131,-0.0863477657968805,6.575272717291651,-285.9843711799074,17.065219734126448,14.093897832925427,11.127222933705118,,,,,,,,,,,,,,,
Groupe Atlantic,Alféa Extensa +13,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,2.5,46.0,69.0,12,average,4316,8200,1.9,,,-71.53588911805987,-0.011449100438504452,1.3244695505243491,71.51294716870234,-48.81543990226698,0.005394360727314667,0.3229884796127112,48.75963907613996,212.82599563933024,-0.08856976474147328,6.6065477684219776,-212.71155595035268,14.209312991977413,14.382896564829988,23.082715322986175,,,,,,,,,,,,,,,
Groupe Atlantic,Alféa Extensa +5,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.1,46.0,63.0,10,average,2000,3800,1.9,,,150.56030077015066,-0.00449330113116626,0.9355552490186096,-150.5898628710236,-314.54850838448885,0.014967903975244131,-0.10101733049938047,314.5053447381792,36.26372841280754,-0.09959412343061058,7.252111601711924,-36.12188946100323,8.987525734333818,15.522563664383512,15.101275625481325,,,,,,,,,,,,,,,
Groupe Atlantic,Alféa Extensa +6,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.1,46.0,63.0,10,average,2222,4000,1.8,,,234.93342645821687,-0.009455497552556848,1.1537978126371529,-234.97110919834304,178.02266775958253,0.011216426840347108,0.04268218160231023,-178.0738747385014,212.84658597811367,-0.11338232434457172,7.832673442667862,-212.69591676634784,18.852882854939295,16.11270682385954,12.351420286888654,,,,,,,,,,,,,,,
Groupe Atlantic,Alféa Extensa +8,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.4,46.0,69.0,9,average,2944,5300,1.8,,,212.74414266423938,-0.006121948385314475,0.9770104102444588,-212.78391668261366,-37.974944168954615,0.008173963775553404,0.15822522132156114,37.91768823293437,-71.44069492757097,-0.08905810502308754,6.780356246181965,71.61741373479015,39.1015134496955,15.93516251033075,31.92260863080036,,,,,,,,,,,,,,,
