Manufacturer,Model,Date,Type,Subtype,Group,Refrigerant,Mass of Refrigerant [kg],SPL indoor [dBA],SPL outdoor [dBA],PSB [W],Climate,P_el_h_ref [W],P_th_h_ref [W],COP_ref,P_el_c_ref [W],P_th_c_ref [W],p1_P_th [1/°C],p2_P_th [1/°C],p3_P_th [-],p4_P_th [1/°C],p1_P_el_h [1/°C],p2_P_el_h [1/°C],p3_P_el_h [-],p4_P_el_h [1/°C],p1_COP [-],p2_COP [-],p3_COP [-],p4_COP [-],MAPE_P_el,MAPE_COP,MAPE_P_th,p1_Pdc [1/°C],p2_Pdc [1/°C],p3_Pdc [-],p4_Pdc [1/°C],p1_P_el_c [1/°C],p2_P_el_c [1/°C],p3_P_el_c [-],p4_P_el_c [1/°C],p1_EER [-],p2_EER [-],p3_EER [-],p4_EER [-],MAPE_P_el_cooling,MAPE_EER,MAPE_Pdc
Groupe Atlantic,Alféa Extensa A.I. 5 R32,2019-10-04,Outdoor Air/Water,Regulated,1.0,R32,0.97,40.0,57.0,10,average,2111,4200,1.99,,,212.74892616707658,-0.003969902533406854,0.9111779807395136,-212.7789462480489,-71.5581193535324,0.012547219082299079,-0.0173513633850379,71.50887500859417,-53.69131321348182,-0.0941465315327846,7.213339016104411,53.83144112671261,4.975497544765799,11.106977454892274,11.399519478260903,,,,,,,,,,,,,,,
Groupe Atlantic,Alféa Extensa A.I. 6 R32,2019-10-04,Outdoor Air/Water,Regulated,1.0,R32,0.97,40.0,57.0,10,average,2386,4700,1.97,,,-71.54152538192486,-0.004079644313944442,0.9037899754116938,71.50725784399634,-92.39088076311388,0.012170355386655134,-0.0045868106437962535,92.33892335424721,-71.45805173500436,-0.09825861582767388,7.410341845509692,71.60299297662063,9.308819365322119,11.493994131409785,17.19717917696769,,,,,,,,,,,,,,,
Groupe Atlantic,Alféa Extensa A.I. 8 R32,2020-01-27,Outdoor Air/Water,Regulated,1.0,R32,1.02,40.0,60.0,10,average,2880,5500,1.91,,,-71.54247759514102,-0.003590613311872568,0.8726938430021837,71.50632309783765,-71.55962449858643,0.011850057180869513,-0.0021921369516674357,71.50740184744966,301.6887916441312,-0.0956814850937654,7.3512830626912224,-301.5130010198879,21.183888670060767,13.326864058145766,27.547642591899947,,,,,,,,,,,,,,,
Groupe Atlantic,Loria 6004,2016-07-27,Outdoor Air/Water,Regulated,1.0,R410a,1.1,44.0,62.0,9,average,1900,3800,2.0,,,212.7507183838301,-0.002098763961194668,0.8288264762534211,-212.7770636058759,-340.2528728816862,0.016848876012555827,-0.1806046850939007,340.2127901239006,146.2208610831258,-0.11364437731979787,8.164154648891133,-146.05518371006022,8.604449101525768,14.858575224176864,19.53589846604999,,,,,,,,,,,,,,,
Groupe Atlantic,Loria 6006,2016-07-27,Outdoor Air/Water,Regulated,1.0,R410a,1.1,44.0,62.0,9,average,2158,4100,1.9,,,248.2772670893521,-0.013732209370027264,1.3558332813537959,-248.32333240795663,250.71779683734863,0.007491467166538728,0.2113167481674444,-250.77236534835652,-0.9227764162176902,-0.1174907846547504,8.279402293591517,1.1004459697261408,32.00772453920243,15.960457918690127,23.79219148212814,,,,,,,,,,,,,,,
Groupe Atlantic,Loria 6008,2016-07-27,Outdoor Air/Water,Regulated,1.0,R410a,1.4,44.0,69.0,9,average,3074,5840,1.9,,,-18.238886383891238,-0.0020750162029402686,0.8035688246099383,18.201764045273805,-33.1988538752606,0.011773686514507277,0.005006216932528912,33.14667228105374,-34.769730323884396,-0.10370518421794776,7.762451955617998,34.995419982309386,47.16303834858812,16.90736433953111,38.48715396511847,,,,,,,,,,,,,,,
Groupe Atlantic,Loria 6010,2019-09-26,Outdoor Air/Water,Regulated,1.0,R410a,1.8,44.0,68.0,7,average,4048,7650,1.89,,,230.5152366921167,-0.002381955059585741,0.8440611495392304,-230.54565535015342,-71.56176983736584,0.010359664480493129,0.05064578646035786,71.50529600799437,-80.30410560640999,-0.09036069721497146,7.231925616058557,80.52031233798674,19.824151460431388,14.189702182989965,27.65543103697385,,,,,,,,,,,,,,,
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,Regulated,1.0,R32,1.3,37.0,63.0,12,average,2389,4420,1.85,1472.2222222222226,5300.0,-89.30806494780316,-0.009819327201633666,1.1986553228287071,89.27688306482905,-135.18213260699054,0.009563045632011508,0.08220576112918045,135.12471314957412,-0.3557494409842548,-0.09989348225207327,7.555669411284128,0.5334406051907621,7.2676118406647525,12.469506482811642,13.051801846702167,70.6338731382093,0.00844755084493713,-0.47408561792558,-70.59374101479806,48.166022304162794,-0.012081865942526795,-1.2936455355465457,-48.09940603314777,90.40478958902438,0.26909093480648183,15.263362056326384,-90.81958954898994,10.494106950657065,8.160864404384549,17.123474558818994
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,Regulated,1.0,R32,1.2,37.0,61.0,12,average,1643,3500,2.13,1000.0,4000.0,-38.07718525943177,-0.005814173438728382,1.0603122701390286,38.063689323771136,261.47146304195667,0.014708831491778325,-0.1021047430598928,-261.5152063364961,-71.99988983913909,-0.09657764252317592,7.708204766921617,72.17214747128703,24.246182643669645,9.547269944926938,30.07860852120591,70.63214468218916,0.01585202394784576,-0.37702995776175,-70.59546947081822,75.08039507733699,-0.0016646543704293224,-1.4956345636702608,-75.00895405874284,-193.7818668142541,0.2056818664621124,12.823976862823196,193.47636681070674,8.564182647134384,4.519709611833241,10.909464656046744
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,Regulated,1.0,R32,1.3,37.0,67.0,12,average,2772,5100,1.84,1940.2985074626865,6500.0,-0.4727337307236752,-0.013537043908119415,1.3085019002868563,0.4320399361782279,-71.56167463405548,0.009102046190850293,0.11594019040094986,71.50536210361858,-151.39147258966653,-0.1214687533285074,8.435130908341279,151.59550328885746,31.528097119899467,18.52773404943905,26.431444590051136,70.63167631465774,0.005209740448871563,-0.34273716130010645,-70.59593783834956,61.78117549396036,-0.014833744542148228,-1.2489272368479054,-61.71610903892282,79.29256812147575,0.30795455936105204,15.020569635513553,-79.72306820845711,13.642926798265133,13.29352950256264,25.414575966275038
Johnson Controls-Hitachi AirConditioning Spain,RAS-10WHNPE RWM-10.0NE - Heating,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,5.0,47.0,74.0,36,average,9455,15600,1.65,,,230.5150497417244,-0.006220748397320093,1.0305289169992102,-230.548138092976,-10.417858450394156,0.007886219855554646,0.152968214495474,10.359575772615171,70.1311455203008,-0.044315215702413084,4.80040845950353,-70.01030921227142,5.963546435850956,5.578999788843071,8.050552800899586,,,,,,,,,,,,,,,
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVN RWD-2.5NWLE-200S Heating Only,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.3,51.0,63.0,3,average,2324,4300,1.85,,,-71.5373290735329,-0.004198263545775814,0.948355418317552,71.51134074505066,553.9541094922794,0.01069120741456606,0.053089314916771636,-554.0071104483844,225.48822039583013,-0.08413584658753083,6.853282719937939,-225.29389559229944,6.513177693068839,13.873744396244259,12.518542345941857,,,,,,,,,,,,,,,
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.5,37.0,63.0,11,average,2389,4420,1.85,,,-36.0288191366804,-0.005154350863491862,0.9561464519038728,35.98943482038374,-71.56194566288274,0.010303644566937435,0.04283529208989288,71.5051254190512,158.43917658222162,-0.08198502452508193,6.822037551559402,-158.26526297312304,23.676234599479532,9.551121380686109,28.96264836692859,,,,,,,,,,,,,,,
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVN RWD-2.0NWLE-200S - with,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.2,51.0,63.0,3,average,1842,3500,1.9,,,-84.86359790138536,-0.0031154394962201364,0.8657599367631977,84.83612169651997,260.1120557113801,0.009709358438704069,0.09581932502345802,-260.1687457765601,-9.265074747734596,-0.1155232619706884,7.870733591066589,9.415897185561104,22.994673711012787,21.01431468386588,14.706139739820616,,,,,,,,,,,,,,,
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S - with,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.4,37.0,61.0,11,average,1522,3500,2.3,,,-36.00373848851348,-0.001959779051471169,0.816060725630631,35.972887340891575,275.4172501284487,0.013039510826249687,-0.04847402595850432,-275.46740890192575,107.31693343612946,-0.09485534883809292,7.513865759026513,-107.2417800034067,10.94706009664279,8.078123681989295,14.682018505503551,,,,,,,,,,,,,,,
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S - with,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.7,37.0,64.0,11,average,2772,5100,1.84,,,-53.78866697517636,-0.007691565014298695,1.061345891109837,53.745841344693496,184.32790143375598,0.007131745555380863,0.18829236456631745,-184.3894342007761,150.65359083086133,-0.061206650216755476,5.802455820101563,-150.5013700197487,23.400194503489843,5.690133858640171,27.71374272033616,,,,,,,,,,,,,,,
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S - with,2020-12-17,Outdoor Air/Water,Regulated,1.0,R1234yf,3.4,39.0,64.0,19,average,4778,8600,1.8,,,212.74380564675567,-0.005936023699758854,0.9830183301066504,-212.78426676276104,-101.5927072633951,0.01202626576965,-0.04939282126916935,101.53571537495749,66.39280433487444,-0.08226965567680722,6.877748803220742,-66.25915558231353,19.32956830122259,5.611509299484955,24.07999836081096,,,,,,,,,,,,,,,
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWH-4.0NFE - Type 1,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.3,57.0,61.0,44,average,4230,9730,2.3,,,-71.54147786608151,0.0002409256587575273,0.7020175718083449,71.5072334786485,-213.71994164213783,0.009759349344373823,0.09102095833591764,213.66229712719462,-140.30464320427834,-0.06693075433409865,6.414948745498463,140.44129919000034,13.558137680715374,7.3785083955579855,19.35236774229749,,,,,,,,,,,,,,,
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S - with,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.4,39.0,65.0,19,average,6029,10250,1.7,,,-76.53626708498517,-0.008630256193298257,1.092216792567961,76.488409079993,-99.99677300565256,0.009205554300662342,0.06407747018152787,99.9352921884766,68.47569079757594,-0.06972639417524526,6.214357664036847,-68.3396229928031,35.23285724762185,5.108292979755072,38.636412783686254,,,,,,,,,,,,,,,
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWH-5.0NFE - Type 1,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.4,57.0,63.0,44,average,5653,12380,2.19,,,141.6741507764411,0.0018159390185768765,0.6307138586598524,-141.7095714884404,-185.28590266115108,0.010430116598557741,0.08604113845174233,185.23137372676368,177.3073842935112,-0.05735298326366903,5.834919433405517,-177.15264438381095,24.86026124857851,9.839738626061703,28.48659268590149,,,,,,,,,,,,,,,
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S - with,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.4,39.0,67.0,19,average,7000,11200,1.6,,,274.9259292391658,-0.011515544132770313,1.2183273075103822,-274.97884455626973,390.73582333771856,0.006436135707118107,0.19344570808776268,-390.79875392686097,266.70285882638575,-0.05136235420705118,5.239992524637035,-266.54911928393267,47.170893469155395,2.340206318778228,47.733164824845716,,,,,,,,,,,,,,,
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWH-6.0NFE - Type 1,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.4,58.0,64.0,44,average,6902,14150,2.05,,,212.7452075535231,0.0015179474030989875,0.6400692729581694,-212.78269480840336,-57.49366358840633,0.009272674587075884,0.14144048423967606,57.43989495451599,-0.3630849940692116,-0.034117655916007336,4.707337572528396,0.5425012332938195,34.772845236145336,7.8487921931616755,39.36786534860642,,,,,,,,,,,,,,,
Johnson Controls-Hitachi AirConditioning Spain,RAS-8WHNPE RWM-8.0NE - Heating Only,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,5.0,47.0,73.0,36,average,8364,13800,1.65,,,106.13699243670692,-0.006368578476243885,1.013946368944441,-106.17470209876109,-99.99358584499323,0.010248453402572627,0.04592218853420692,99.93838225549862,37.36255708371702,-0.05363475693063763,5.265216913044903,-37.259777684138825,13.428280388687492,7.8576310042916075,11.459695771794474,,,,,,,,,,,,,,,
Kaukora,Jäspi Inverter Nordic 12,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,2.6,,53.0,25,average,3054,7300,2.39,,,70.60475607292437,-0.0003395179343100373,0.7453203435119891,-70.63482053745575,-48.81182009926345,0.010763538220675507,0.07796042973409363,48.763199005915396,-71.46883481826485,-0.07641892839556859,6.794705381412276,71.58946207744107,5.381619308842202,8.633929823564799,7.830861068908392,,,,,,,,,,,,,,,
Kaukora,Jäspi Inverter Nordic 16,2020-05-05,Outdoor Air/Water,Regulated,1.0,R410a,3.0,,55.0,25,average,4395,10900,2.48,,,-142.41000152526613,0.0015657994451940493,0.6922630092794719,142.3930981028137,241.20276190291474,0.01596807889694558,-0.15367853174177348,-241.24429223242882,212.8269941485783,-0.08725122711688899,7.443291988236573,-212.71314677907088,24.93296355667438,6.2141463475100025,27.57019569115684,,,,,,,,,,,,,,,
Kaukora,Jäspi Inverter Nordic 8 (1-phase),2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,2.4,,53.0,25,average,2218,5500,2.48,,,-89.29823371179613,0.0018184868170585237,0.7189131722320753,89.27756685537615,184.33981789588108,0.013768467781003385,0.006262124160552757,-184.3773009431269,-195.86410668598475,-0.07552658581535228,6.795020062461486,195.95552284943628,17.500179802917874,5.7909076415363385,20.137540436999366,,,,,,,,,,,,,,,
Kaukora,Star-10,2020-12-17,Brine/Water,On-Off,5.0,R407c,2.1,45.0,,7,average,2324,7900,3.4,,,0.013754000716966046,-0.013753998961006757,1.6856764517624387,-0.003861614213050107,-0.009459973178796904,0.009459969447968513,0.5495715830454628,0.0046333090780607215,0.09821050627360024,-0.09821050627336428,8.135754528286892,-0.03886239289713842,1.1390030951570098,2.077734277450116,0.9587459827744952,,,,,,,,,,,,,,,
Kaukora,Star-12,2020-12-17,Brine/Water,On-Off,5.0,R407c,2.0,45.0,,7,average,3273,10800,3.3,,,0.003801962385437036,-0.0038019623900193773,1.190088313843008,-0.0007665410624417235,-0.014470787017785909,0.01447078667814165,0.2832369765851335,0.005542421648089547,0.08926665183803648,-0.08926667627794295,7.622683281084536,-0.034040363374384534,1.0895003869774078,1.8964455568683083,1.3934894791026902,,,,,,,,,,,,,,,
Kaukora,Star-17,2020-12-17,Brine/Water,On-Off,5.0,R407c,2.0,43.0,,7,average,4923,16000,3.25,,,0.004089432582691868,-0.004089426036600622,1.195763754325652,-0.0012595678835156821,-0.0102431425955456,0.010243145873541387,0.4712995275032758,0.004497202514112296,0.062222702933615676,-0.06222271251664425,6.342925801823404,-0.02829144407789055,2.0728121633177525,1.5646452840351814,0.9719233756624532,,,,,,,,,,,,,,,
Kaukora,Star-24,2020-12-17,Brine/Water,Regulated,2.0,R407c,4.0,47.0,,7,average,6789,22200,3.27,,,0.0026462863931362066,-0.002646297255266509,0.9929663058357248,-0.03248901256188068,-0.014193396049865838,0.014193397321744175,0.27889341612186896,0.0027743052448841025,0.08769618635152321,-0.08769615286434955,7.607117321304793,-0.02216059523890526,49.240721879144964,1.5646024296904315,49.46138426228792,,,,,,,,,,,,,,,
Kaukora,Star-30,2020-12-17,Brine/Water,Regulated,2.0,R407c,4.0,47.0,,7,average,9365,29500,3.15,,,0.0015122167963347972,-0.00151203424942925,0.9394666620610396,-0.03165590309638351,-0.015094391231503516,0.015094391275149404,0.24336675192508145,0.003974762048101335,0.08397538116181652,-0.08397538685683341,7.2794012428163315,-0.0225706619329834,50.5303369102961,1.5469370610872708,50.931496764854316,,,,,,,,,,,,,,,
Kaukora,Star-40,2020-12-17,Brine/Water,Regulated,2.0,R407c,3.4,47.0,,7,average,11471,38200,3.33,,,0.001860604202993317,-0.00186017648715963,0.9556365458747336,-0.03188242312716951,-0.0135738061076466,0.013573805964818568,0.32100917939543794,0.003762491876734413,0.07983283749806101,-0.07983283744293407,7.250423963512063,-0.021762907560955343,50.79478847249903,1.5003244152820825,51.149901715116755,,,,,,,,,,,,,,,
Kaukora,Star-6,2020-12-17,Brine/Water,On-Off,5.0,R407c,1.5,43.0,,7,average,1509,4800,3.18,,,0.01766103852967937,-0.0176610404996978,1.8612796698675536,-0.005658971915865525,-0.007781343899140949,0.0077813439271053235,0.6222881433227033,0.004157775663151429,0.09713295289013492,-0.09713289414761987,7.858977318612971,-0.040366889045704825,1.2159643100185071,2.0913409222553767,1.6155717186067184,,,,,,,,,,,,,,,
Kaukora,Star-60,2020-12-17,Brine/Water,Regulated,2.0,R407c,3.4,47.0,,7,average,17287,54800,3.17,,,0.003930032669982901,-0.003930171412679164,1.0535496805041784,-0.0334648502992888,-0.012279124856096002,0.012279124820545292,0.3827763958882546,0.0030587185965134504,0.07700865346018973,-0.07700865991143717,6.961219131725764,-0.020084698298312043,50.04345937125984,1.5056378534264308,50.42802941617396,,,,,,,,,,,,,,,
Kaukora,Star-8,2020-12-17,Brine/Water,On-Off,5.0,R407c,1.8,45.0,,7,average,1890,6200,3.28,,,0.015195259873991169,-0.01519525820338409,1.7525678207369737,-0.0047203266890170365,-0.008517348901612225,0.008517348901625425,0.5903729278096804,0.0041131753571017155,0.09492696200118947,-0.09492694555629416,7.871842145095744,-0.03785097137726354,0.8047729328397849,1.8755621983337367,1.207835568838633,,,,,,,,,,,,,,,
LG Electronics Inc.,HM051M U43,2018-04-09,Outdoor Air/Water,Regulated,1.0,R32,1.4,,60.0,30,average,2767,4870,1.76,,,-119.97894011397057,0.003933562456932555,0.6290992485390546,119.9634096362582,475.74798956141655,0.01596208731961447,-0.18569932367935552,-475.79446311238615,-1.4667621988797732,-0.1059897947654474,7.750390818313428,1.6654789025444316,23.24588725961937,14.411574582498028,11.96972427935066,,,,,,,,,,,,,,,
LG Electronics Inc.,HM071M U43,2018-04-09,Outdoor Air/Water,Regulated,1.0,R32,1.4,,60.0,30,average,2767,4870,1.76,,,212.75470881294362,0.001310983895108857,0.7442658654857429,-212.77291249186584,241.19934177186906,0.014456023604570071,-0.12012360961630733,-241.2477899639275,-133.62256818694,-0.10729613671581872,7.806312896715681,133.82170857039776,23.112592164164273,14.638817081513574,10.761525826648226,,,,,,,,,,,,,,,
LG Electronics Inc.,HM091M U43,2018-04-09,Outdoor Air/Water,Regulated,1.0,R32,1.4,,60.0,30,average,2767,4870,1.76,,,-71.53452157994613,-0.0009550929695060374,0.8435649493945051,71.51401557483126,-291.9265191923418,0.013066114654034473,-0.060838286154550114,291.8758857425472,142.35332998632524,-0.11329212747280308,8.058089954323666,-142.14830800462803,23.591402125344572,16.129390015882134,10.324125525413766,,,,,,,,,,,,,,,
LG Electronics Inc.,HM091MRS U33,2019-11-15,Outdoor Air/Water,Regulated,1.0,R32,2.1,0.0,57.0,60,average,3540,7080,2.0,,,283.81714380259115,-0.004586612570065277,0.924938583228687,-283.85506937290353,-327.449805206583,0.013686033113758444,-0.06905583230678579,327.4014734340336,212.85398642733918,-0.09877020111048962,7.591718405676925,-212.68655494924167,14.760264950288635,11.165544653914841,20.425499118423954,,,,,,,,,,,,,,,
LG Electronics Inc.,HM121M U33,2018-04-04,Outdoor Air/Water,Regulated,1.0,R32,2.4,,63.0,60,average,5492,10600,1.93,,,206.09895302224803,0.007196657908069795,0.4665528644898497,-206.10482213158957,-99.98358003062937,0.021574538200635283,-0.3969965529236062,99.94850716718409,208.42262205000213,-0.09683753828053576,7.483043879930871,-208.2327658449807,24.395128138324164,13.395825447104812,31.730470461102282,,,,,,,,,,,,,,,
LG Electronics Inc.,HM141M U33,2018-04-04,Outdoor Air/Water,Regulated,1.0,R32,2.4,,63.0,60,average,5492,10600,1.93,,,-53.76889019125822,0.004287190199429856,0.5942889682500192,53.7601538675202,-71.55220605022932,0.0200454516063772,-0.3312558211204418,71.51488111564937,208.42262205000213,-0.09683753828053576,7.483043879930871,-208.2327658449807,22.25523476652948,13.395825447104812,29.580683621381887,,,,,,,,,,,,,,,
LG Electronics Inc.,HM161M U33,2018-04-04,Outdoor Air/Water,Regulated,1.0,R32,2.4,,63.0,60,average,5492,10600,1.93,,,212.75838337298282,0.002036786449551286,0.6927600812888111,-212.7691095242764,241.20399190362443,0.018864279872912247,-0.2808462911045483,-241.24316587338143,208.42262205000213,-0.09683753828053576,7.483043879930871,-208.2327658449807,20.631534166396307,13.395825447104812,27.9194724324372,,,,,,,,,,,,,,,
LG Electronics Inc.,HU051 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,Regulated,1.0,R410a,1.8,,,9,average,2415,4950,2.05,,,212.74914031205773,-0.0014712321687495296,0.7862721523983405,-212.77867679704238,212.7705813891528,0.01563945118316163,-0.12314476398402766,-212.81153442873747,159.28505184885097,-0.11609960644785915,8.280909910076138,-159.08933360731692,20.490167137868205,18.82181943517969,11.761832631053949,,,,,,,,,,,,,,,
LG Electronics Inc.,HU051MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,Regulated,1.0,R32,1.5,43.0,60.0,30,average,2513,4900,1.95,,,212.752253486592,0.0012831045984833822,0.7130696577580532,-212.7754412444105,212.76920781268,0.015820287265201717,-0.14357237341550672,-212.8129669944479,-73.6822350977557,-0.11342286662564742,7.940722854786062,73.82386026836353,10.379865348716237,15.240017752418787,16.20570637782977,,,,,,,,,,,,,,,
LG Electronics Inc.,"HU051MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,Regulated,1.0,R32,1.5,44.0,60.0,20,average,2585,5300,2.05,,,-51.543246535446606,0.0067574023156081325,0.4797375215635412,51.52714288641414,277.7119929240007,0.01604416990466587,-0.16061746858817538,-277.75616562416235,-89.20447869953699,-0.10912718162487793,7.997984818584719,89.3964820947896,25.972305466762066,16.57682080695356,10.937063243224983,,,,,,,,,,,,,,,
LG Electronics Inc.,HU071 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,Regulated,1.0,R410a,1.8,44.0,65.0,9,average,2439,5000,2.05,,,212.7466296463819,-0.005102261366729293,0.941836493953348,-212.78132940284527,-58.141561294423845,0.010239584478873678,0.10039045459091056,58.09094032576185,-89.33323069273622,-0.11136241530319584,8.063852529048678,89.54551079911062,32.07507932229664,19.78846108798775,24.428368210101226,,,,,,,,,,,,,,,
LG Electronics Inc.,HU071MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,Regulated,1.0,R32,1.5,43.0,61.0,30,average,2513,4900,1.95,,,70.60749815402579,-0.0005891530516446764,0.7950637179622027,-70.63207968101453,-1.0650901276063784,0.0149989296689304,-0.10684424284340754,1.020537021126156,105.39050257059587,-0.10775961283220054,7.687721511613746,-105.25649827710257,10.109138520572227,13.376992391584025,16.920150535572084,,,,,,,,,,,,,,,
LG Electronics Inc.,"HU071MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,Regulated,1.0,R32,1.5,44.0,60.0,20,average,2585,5300,2.05,,,-142.60530012280574,0.004222909188148178,0.5905831612484835,142.58713581385237,241.20043891277928,0.014769635730392982,-0.10639045032054707,-241.24665594788812,211.7551073772516,-0.108438967570179,7.971793754207058,-211.5659513558291,11.37048205988595,16.4977374855347,16.138998762111793,,,,,,,,,,,,,,,
LG Electronics Inc.,HU091 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,Regulated,1.0,R410a,1.8,44.0,65.0,9,average,2439,5000,2.05,,,212.74335474105675,-0.0091794425533915,1.1231324852415034,-212.78480888364865,227.57847776920707,0.0036690083863402155,0.3794285277494263,-227.6397897375661,-89.18566119881511,-0.10705696225158468,7.864290763742794,89.4141017782627,47.687063335055505,21.12264943964929,41.33482333477392,,,,,,,,,,,,,,,
LG Electronics Inc.,"HU091MR U44 , HN091MR NK5",2019-03-05,Outdoor Air/Water,Regulated,1.0,R32,1.5,44.0,60.0,20,average,2585,5300,2.05,,,141.68156527406444,0.002958834727754533,0.6468323750085537,-141.70203893437122,345.74737297533335,0.012974233384831264,-0.031097415457647038,-345.7967918114918,248.4045780685601,-0.10686687248369364,7.902208754566464,-248.21276691064747,12.739614446365852,16.628273555367358,17.888602391322067,,,,,,,,,,,,,,,
LG Electronics Inc.,HU091MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,Regulated,1.0,R32,1.5,43.0,61.0,30,average,2564,5000,1.95,,,-18.350034243672873,-0.0051023583724913975,0.9872716512404128,18.31949769715184,255.41349594511044,0.010700433090496451,0.06897464082683134,-255.46605909790887,-66.92348984925137,-0.09801036924438296,7.316191641123222,67.07003695576863,6.520712053142657,12.17288209309806,11.160826730782881,,,,,,,,,,,,,,,
LG Electronics Inc.,HU121 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,Regulated,1.0,R410a,2.3,44.0,66.0,5,average,4560,8800,1.93,,,212.75152187776447,0.002608096109174332,0.6059737369870818,-212.77616484765747,-238.93785786086792,0.016199955015655854,-0.1828504151473021,238.89289230067027,-66.97927985956674,-0.09519847199253066,7.42644247370142,67.19635270515515,22.901465807753482,15.340970568660754,12.791026973318047,,,,,,,,,,,,,,,
LG Electronics Inc.,HU121MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,Regulated,1.0,R410a,2.5,44.0,63.0,60,average,3838,7600,1.98,,,212.7487647448117,-0.004001202618609211,0.9115302594224738,-212.7791149472763,-43.124976675412604,0.0142134870695961,-0.0987454035405576,43.07711802507212,212.85764473063472,-0.1029601403850668,7.7488475311297025,-212.6835990525608,6.557320462853313,13.479213668550287,13.777270147961936,,,,,,,,,,,,,,,
LG Electronics Inc.,HU121MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,Regulated,1.0,R32,2.1,44.0,61.0,60,average,4636,10200,2.2,,,70.60472469500827,-0.00046574004427529103,0.7538093142089671,-70.6348519144357,272.81203563485224,0.012895190962423628,-0.01789847555795365,-272.85902330731614,0.7444908936770841,-0.0884761246065608,7.27114955002355,-0.5665717034060429,8.780285868656424,11.800139771085961,12.097280219694545,,,,,,,,,,,,,,,
LG Electronics Inc.,HU141 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,Regulated,1.0,R410a,2.3,44.0,66.0,5,average,4560,8800,1.93,,,212.7500309020856,0.0006948183001856782,0.6909442030916554,-212.77772540638387,212.76741163666145,0.01464240752860486,-0.1162662619422244,-212.81478286445443,212.8782687285409,-0.09481372564266988,7.409316213321496,-212.66079573927345,26.198240781449233,15.419259153940196,16.269254421506687,,,,,,,,,,,,,,,
LG Electronics Inc.,HU141MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,Regulated,1.0,R410a,2.5,44.0,64.0,60,average,4040,8000,1.98,,,212.74792202364503,-0.003723920770494661,0.8917507032934195,-212.7799735928421,-22.945162614935732,0.01405177413244217,-0.0920234429571988,22.89740093498333,212.85371984721303,-0.09718847563678623,7.491458021750662,-212.68639269684684,7.188210987640916,12.035375182074109,14.385084443041524,,,,,,,,,,,,,,,
LG Electronics Inc.,HU141MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,Regulated,1.0,R32,2.1,44.0,62.0,60,average,4815,10400,2.16,,,-1.0235585014772908,-0.0017853502535881008,0.808184925004364,0.9915018884020006,31.58317493657267,0.01190190433876256,0.017237710605169987,-31.632507718698047,37.39140538104726,-0.08435800712344681,7.066243963039253,-37.21574468589355,10.219312521221127,10.702071128657133,13.793014965095573,,,,,,,,,,,,,,,
LG Electronics Inc.,HU161 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,Regulated,1.0,R410a,2.3,44.0,66.0,5,average,4560,8800,1.93,,,212.74860157887886,-0.00215512483817288,0.8162654550709139,-212.7792420014508,-355.88426036207017,0.011501886199639488,0.01772435300825378,355.83196155471273,177.33857410730167,-0.07619091456724424,6.610967969478732,-177.12304705870793,17.172858450707032,13.0424345338755,23.87136576509936,,,,,,,,,,,,,,,
LG Electronics Inc.,"HU161HA U33, HN1610H NK3",2019-06-28,Outdoor Air/Water,Regulated,1.0,R410a,3.8,63.0,63.0,60,average,3902,9600,2.46,,,212.74101219000332,-0.012093671231060556,1.2561661136234967,-212.78731576942369,-213.7326528059177,-0.013175381142130436,1.1279167144654136,213.6506614710855,-275.8247644792211,-0.014168629972620497,3.568427821400118,275.88115566357953,5.324100468850324,8.027856311632624,7.596473449810736,,,,,,,,,,,,,,,
LG Electronics Inc.,HU161MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,Regulated,1.0,R410a,2.5,44.0,65.0,60,average,4560,8800,1.93,,,35.07513476365444,-0.0012925301485422012,0.777961681710892,-35.10654918407009,-115.88119177881607,0.01573604632181099,-0.1702277797460772,115.83563386935646,-0.6547822708323241,-0.09529661461385258,7.3541533461825725,0.8109730633920254,8.05448836897386,10.78353588583735,14.184030418188836,,,,,,,,,,,,,,,
LG Electronics Inc.,HU161MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,Regulated,1.0,R32,2.1,44.0,63.0,60,average,4930,10600,2.15,,,-196.4214744002175,-0.0020323562710536907,0.8274154547455465,196.3896667448516,212.7657855569793,0.011221188351528156,0.047298786242114914,-212.81636613856116,-81.15410322171547,-0.08371656358012104,7.0241075671512725,81.33121732569069,10.999628469855796,10.845090211683548,13.636107573133257,,,,,,,,,,,,,,,
Master Therm tepelna cerpadla ,AquaMaster Inverter AQ17I,2021-01-26,Brine/Water,Regulated,2.0,R32,0.8,45.0,,12,average,1111,3510,3.16,,,0.008695325467870134,-0.008695312749497976,1.1002640210923813,-0.04998232863845632,-0.009843292018362015,0.009843292022993754,0.19528619522512725,-0.04169904169817296,0.1092326371464889,-0.1092326687877912,8.587771992395446,-0.007971139141295136,4.381722779724776,4.833390720242614,8.473009799517934,,,,,,,,,,,,,,,
Master Therm tepelna cerpadla ,AquaMaster Inverter AQ22I,2021-01-26,Brine/Water,Regulated,2.0,R32,1.0,45.0,,12,average,1780,5270,2.96,,,0.008399278967268279,-0.008399267877923468,1.0801442550223794,-0.0541897740134629,-0.007771539534910353,0.00777153558287807,0.2394090737987897,-0.05172700792033746,0.10091578183345384,-0.10091578183242728,8.240572741784659,0.034902073915714635,23.706617489451734,5.784686959722968,28.582124833999906,,,,,,,,,,,,,,,
Master Therm tepelna cerpadla ,BoxAir Inverter BA22I,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,1.3,,50.0,19,average,1824,3720,2.04,,,151.10670527580592,-0.004556797360289921,0.9098107609852308,-151.14476565167757,210.2142595086377,0.009741825508929727,0.09256521735792413,-210.2696394799319,186.44930170349545,-0.08929398376583284,7.1567352739702725,-186.28351735234668,20.864802613159803,12.799631344815026,26.87521565029365,,,,,,,,,,,,,,,
Master Therm tepelna cerpadla ,BoxAir Inverter BA22IS-1,2021-01-26,Outdoor Air/Water,Regulated,1.0,R410a,2.3,48.0,55.0,18,average,1936,3930,2.03,,,177.2127335915955,-0.0016982518646159119,0.8107505679720367,-177.24303747254987,-122.1818840491412,0.011628522992149693,0.03877763075965532,122.13370816495468,-4.809180462738143,-0.08508942952133418,6.912360360646938,4.965634368667747,9.040937695037199,12.195677303490285,13.98863858472749,,,,,,,,,,,,,,,
Master Therm tepelna cerpadla ,BoxAir Inverter BA26I,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,1.7,,53.0,19,average,2631,5340,2.03,,,-18.238698750810933,-0.0044371891057532606,0.915649597307482,18.20197769079163,-71.56003934899601,0.0102232624257011,0.08132428161404576,71.50696612156834,-102.52858587561771,-0.09717267838482166,7.539231089093892,102.70175145411577,21.080220081869946,13.94778581600784,27.499422995239037,,,,,,,,,,,,,,,
Master Therm tepelna cerpadla ,BoxAir Inverter BA26IS-1,2021-01-26,Outdoor Air/Water,Regulated,1.0,R410a,2.3,48.0,55.0,18,average,2887,5600,1.94,,,212.74790131884416,-0.002257994683812227,0.8338319728385026,-212.7799710006673,354.92860061718056,0.010697837262257126,0.07889749344771359,-354.97806753928023,35.17944341854253,-0.08846807261395237,6.984541400321275,-35.00471528795898,16.458417497850814,15.381716669809851,23.375297682381035,,,,,,,,,,,,,,,
Master Therm tepelna cerpadla ,BoxAir Inverter BA37I,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,2.7,,58.0,19,average,4023,8930,2.22,,,354.8866959664248,-0.004814154850456157,0.9298521589558124,-354.92991372804374,192.87182463411992,0.0073933323447986435,0.18647625634897694,-192.93197321103835,208.42170766886125,-0.08331358224231597,7.305603964571603,-208.2332647098471,34.93198787214669,9.786601754203245,39.37779139287355,,,,,,,,,,,,,,,
Master Therm tepelna cerpadla ,BoxAir Inverter BA37IS-1,2021-01-26,Outdoor Air/Water,Regulated,1.0,R410a,4.5,48.0,62.0,19,average,4430,8860,2.0,,,-71.54300540755558,-0.00652614853567624,1.009610902640243,71.50587493628744,809.8439095047403,0.007845624505360714,0.17090307364258334,-809.9017898626969,106.24253276674335,-0.07661989101806595,6.669566059151835,-106.0673924276245,19.259772888134986,10.051857196658306,23.59908311157188,,,,,,,,,,,,,,,
Master Therm tepelna cerpadla ,BoxAir Inverter BA45I,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,3.0,,60.0,19,average,5881,12350,2.1,,,-142.61507833436082,-0.0017381265839565294,0.7753614078924802,142.57788170717217,497.0878624858349,0.011336013463994231,-0.005723671977040119,-497.1437074692242,159.55583704118294,-0.0970396657839498,7.73842952741743,-159.371963043571,29.724598819958512,12.277085218620105,34.7453170525426,,,,,,,,,,,,,,,
Master Therm tepelna cerpadla ,BoxAir Inverter BA45IS-1,2021-01-26,Outdoor Air/Water,Regulated,1.0,R410a,4.7,48.0,62.0,19,average,5076,10660,2.1,,,-19.353687963641327,-0.007395328420758959,1.058238273583127,19.315068439464604,208.4724611757542,0.007019065293469027,0.2456103564719967,-208.52578613361663,-223.1462298514328,-0.08160703663888583,6.909250890754796,223.3243700232224,18.658940869161352,12.427203230969992,24.507449409807467,,,,,,,,,,,,,,,
Master Therm tepelna cerpadla ,BoxAir Inverter BA60I-1,2021-01-26,Outdoor Air/Water,Regulated,1.0,R410a,6.9,,66.0,27,average,10181,20770,2.04,,,-71.54071750316638,-0.000930775874416388,0.7512755457295894,71.50798382953374,184.332393458476,0.01093912787392292,0.046230565810501466,-184.38487052898307,-106.97380934903013,-0.08401865537153064,6.981066397630812,107.15904501045804,22.377032873332688,13.551406309437926,28.06886395294281,,,,,,,,,,,,,,,
Mitsubishi,PUD-SHWM100VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,Regulated,1.0,R32,1.7,41.0,59.0,15,average,4083,8900,2.18,,,194.9815733427908,-0.0023659022420425353,0.8542502078384028,-195.01139725302147,497.0939600965593,0.014321480058251831,-0.07370553983249459,-497.1372071843196,230.62542521269054,-0.07944426932167539,6.931061987538106,-230.4490441506,15.942911699502089,11.7684115432162,19.11054360036049,,,,,,,,,,,,,,,
Mitsubishi,PUD-SHWM120VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,Regulated,1.0,R32,1.7,41.0,60.0,15,average,4953,10600,2.14,,,212.74801371285042,-0.0008229518258718286,0.7740895924631871,-212.7798332671132,277.45906593465986,0.012476299273940537,-0.0038418640615398283,-277.50803606924626,-142.50822738064517,-0.07769882795502217,6.807470894352901,142.6977783255249,15.402818118312712,10.8984600019398,17.706843396811113,,,,,,,,,,,,,,,
Mitsubishi,PUD-SHWM140VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,Regulated,1.0,R32,1.7,41.0,62.0,15,average,5767,12400,2.15,,,212.7471601950052,-0.00023701834740799522,0.7384477663585706,-212.78070303219206,200.1239140386171,0.011297746100619902,0.05201848602503887,-200.17416020349555,-80.30939672989001,-0.08841506471446069,7.2489343292472705,80.51842061846989,23.446463633049326,14.622674893565858,30.21551273926175,,,,,,,,,,,,,,,
Mitsubishi,PUD-SHWM60VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,Regulated,1.0,R32,1.4,41.0,55.0,15,average,2477,5300,2.14,,,-178.1365607215176,-0.0009232256443995268,0.9489990825574248,178.1190948619811,45.17399782824394,0.016345248077295288,-0.06278496325411362,-45.20044531564293,-62.84158532256927,-0.08538368824925173,7.1767937185263895,63.00609118373683,16.420219229583775,10.688698250013164,21.08757212398987,,,,,,,,,,,,,,,
Mitsubishi,PUD-SHWM80VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,Regulated,1.0,R32,1.4,41.0,56.0,15,average,3318,7100,2.14,,,-0.4611633874019532,-0.0010516988163451764,0.8326108245413374,0.4343076746067425,212.76941525719081,0.014153584408552085,-0.06749356936311364,-212.81268960960858,-70.32766486223412,-0.08737493964582609,7.262718593241942,70.51074913475951,20.086823677769605,11.827582299586014,22.489524004237023,,,,,,,,,,,,,,,
Mitsubishi,PUD-SWM100VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,Regulated,1.0,R32,1.6,41.0,59.0,15,average,4450,8900,2.0,,,123.49777061347125,-0.0016332305597294438,0.8315704365781991,-123.52710634587628,298.06820875156484,0.016643564436802958,-0.17641890801724827,-298.10868418499166,211.74441319555999,-0.08619033812234457,7.105565193090304,-211.57270531011108,15.931134749316882,11.012959111289435,19.790932346370653,,,,,,,,,,,,,,,
Mitsubishi,PUD-SWM120VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,Regulated,1.0,R32,1.6,41.0,60.0,15,average,5464,10600,1.94,,,212.74801371285042,-0.0008229518258718286,0.7740895924631871,-212.7798332671132,184.33577053266384,0.015267683405495771,-0.13626315509033196,-184.3814945596536,177.32388645354095,-0.08526255102802556,7.008478315939318,-177.1392660181435,16.060819732395046,11.167063233679638,18.565493588371087,,,,,,,,,,,,,,,
Mitsubishi,PUD-SWM60VAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,Regulated,1.0,R32,1.3,41.0,55.0,15,average,2536,5300,2.09,,,-178.1365607215176,-0.0009232256443995268,0.9489990825574248,178.1190948619811,-99.97919272749974,0.016455331035482697,-0.06957514866223806,99.95240561187916,4.067684581924559,-0.08872537710172912,7.237342370460732,-3.906586759212251,16.36104566389843,10.835458893611996,21.19463644662713,,,,,,,,,,,,,,,
Mitsubishi,PUD-SWM80VAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,Regulated,1.0,R32,1.3,41.0,56.0,15,average,3498,7100,2.03,,,-0.4611633874019532,-0.0010516988163451764,0.8326108245413374,0.4343076746067425,-71.55537942455352,0.014693369725995994,-0.10003654692792338,71.51158592947078,-38.12361824867633,-0.0887238649122742,7.232349460993308,38.30327061287971,20.07676767133287,10.844969993339484,23.302312680763922,,,,,,,,,,,,,,,
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-M*D,2020-03-06,Outdoor Air/Water,Regulated,1.0,R410a,3.8,40.0,68.0,20,average,3382,6900,2.04,,,212.74738338454648,-0.013457642034791242,1.2732554919679315,-212.7807583160654,-44.96140992657033,0.0106597369626245,0.07992315236912792,44.91200972142689,239.47856180553185,-0.08690834505867656,6.700394092348738,-239.3651103504756,22.287062384938224,13.36102074934773,35.43709639548031,,,,,,,,,,,,,,,
Mitsubishi,PUHZ-SHW112VAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,Regulated,1.0,R410a,4.6,40.0,60.0,15,average,5283,11200,2.12,,,212.74566917365047,-0.005436220256338688,0.966974290999802,-212.78233214871096,212.76732222021562,0.011080500210466096,0.060950648090530274,-212.81477457481537,177.67083849577358,-0.07546884771739512,6.64225617453895,-177.51848550245288,8.40905961747409,8.943176338764008,10.456826843811145,,,,,,,,,,,,,,,
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,5.5,40.0,70.0,15,average,5714,11200,1.96,,,-84.86554746754592,-0.00581578460998237,0.9919713275277592,84.83471831154921,13.225175961784984,0.010859498873443542,0.06182063530934201,-13.275017166809775,212.85741146487214,-0.07424258626495621,6.478648565256099,-212.6782150350684,8.403129682074507,11.538715174015055,16.458252066409088,,,,,,,,,,,,,,,
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,5.5,40.0,70.0,22,average,5714,11200,1.96,,,-84.86554746754592,-0.00581578460998237,0.9919713275277592,84.83471831154921,124.5235528995398,0.010859516757912531,0.060049024081736686,-124.57364694168376,-38.122485518566755,-0.07436643126349549,6.497700496143109,38.302098495117505,8.653631587180202,11.140985156789307,16.296125622514765,,,,,,,,,,,,,,,
Mitsubishi,PUHZ-SHW140YHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,Regulated,1.0,R410a,5.5,40.0,70.0,22,average,7609,14000,1.84,,,212.7468285574586,-0.004237652713275517,0.911202359682634,-212.7811138403045,312.4541585155498,0.010707753005320371,0.04807719819977729,-312.5073146253777,139.5690852781101,-0.06822228920502778,6.1722602765993555,-139.37576217329752,19.01179193029717,10.523448611456397,23.165114516243914,,,,,,,,,,,,,,,
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,5.5,40.0,70.0,22,average,7609,14000,1.84,,,212.7468285574586,-0.004237652713275517,0.911202359682634,-212.7811138403045,-71.5601154440657,0.010748076814966315,0.045948308566814935,71.50690330357044,249.23339475448884,-0.06890925932616314,6.2025427072135315,-249.04054811299102,18.978537565756376,10.457946199620034,23.144657427624125,,,,,,,,,,,,,,,
Mitsubishi,PUHZ-SHW230YKA2 + EHSE-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,7.7,,,22,average,9667,20300,2.1,,,31.18450163576425,-0.0055959312737806285,1.017546079965068,-31.20950195469481,212.77173559023151,0.013939848843301577,-0.03304717600814068,-212.8102830658481,212.82726509817712,-0.07894540221854261,6.642902174755893,-212.7098804291361,20.665525826116696,8.978476131521239,23.40997352805304,,,,,,,,,,,,,,,
Mitsubishi,PUHZ-SHW80VAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,Regulated,1.0,R410a,4.6,40.0,59.0,15,average,3756,8000,2.13,,,212.753215398022,-0.002942258869289655,0.9241426944632708,-212.77451924113015,183.3226347501927,0.012280983455491692,0.014227771338165716,-183.36789908488774,-71.45701506161369,-0.08114674910432625,6.836908120286794,71.6013056997468,18.41557714289008,9.48766653638594,21.55661759473295,,,,,,,,,,,,,,,
Mitsubishi,PUHZ-SHW80VHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,5.5,40.0,69.0,15,average,3922,8000,2.04,,,212.75624772332336,-0.004685955567170003,0.9891885347671536,-212.77142142495626,252.8470341415084,0.011790848114773718,0.02016035888197353,-252.89635080728817,144.0024306057394,-0.07626979936306519,6.642426807593669,-143.82761701782445,14.902235770750227,10.586097449065573,18.813239734108013,,,,,,,,,,,,,,,
Mitsubishi,PUHZ-SW100VAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,Regulated,1.0,R410a,4.2,40.0,60.0,15,average,4564,8900,1.95,,,283.8218170521403,-0.0014214101210879633,0.8248342658043194,-283.8501049123681,-71.55917253794452,0.01147217579570284,0.021744802618781343,71.50782928418596,215.10703319300566,-0.07240261042778827,6.3993095758469645,-214.93645316240108,8.81164912823548,8.524352190825676,10.444485415406653,,,,,,,,,,,,,,,
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,4.6,40.0,70.0,15,average,4972,8900,1.79,,,-107.06976830390629,-0.0034593514135414843,0.9100157644952312,107.05080180844072,184.33143619943004,0.011590607412798095,-0.0048031862336407796,-184.385865250536,215.08252564502357,-0.0706914665025721,6.21373695585712,-214.89394496621318,9.843055918600284,10.11078521160294,18.698057846047426,,,,,,,,,,,,,,,
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,4.6,40.0,70.0,22,average,4972,8900,1.79,,,-107.06976830390629,-0.0034593514135414843,0.9100157644952312,107.05080180844072,-108.828118770915,0.011559598053284392,-0.005671671812239702,108.77337479201248,212.86167790399853,-0.07106175953943387,6.242429377676728,-212.67301546253842,10.092947335990868,9.843587331523683,18.780038975766466,,,,,,,,,,,,,,,
Mitsubishi,PUHZ-SW120VHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,Regulated,1.0,R410a,4.6,40.0,72.0,15,average,5847,10700,1.83,,,-71.53570279666485,-0.0045028857382156135,0.971654354942545,71.51292630719975,497.0862975561917,0.008698292699338667,0.12446432068940998,-497.1452734252247,-142.50454163730288,-0.0650898278779897,5.978732572971637,142.69703598108413,3.6583726407454873,9.794767143333845,8.590075283219747,,,,,,,,,,,,,,,
Mitsubishi,PUHZ-SW120YHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,Regulated,1.0,R410a,4.6,40.0,72.0,22,average,5847,10700,1.83,,,-71.53570279666485,-0.0045028857382156135,0.971654354942545,71.51292630719975,-108.69723816504884,0.008641251995216967,0.12574187451854785,108.63809451940321,-144.72418487667073,-0.06371344262278987,5.935425002796414,144.91910614550605,3.7608076623131095,9.644577253479946,8.522462055021544,,,,,,,,,,,,,,,
Mitsubishi,PUHZ-SW120YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,4.6,40.0,72.0,22,average,5847,10700,1.83,,,-71.53570279666485,-0.0045028857382156135,0.971654354942545,71.51292630719975,258.91609915433185,0.008693926889055244,0.12296560132153166,-258.9753158189978,-0.3566961664062944,-0.06561037184425161,6.0183753999942375,0.5508331918196063,3.531445191906341,9.774257879453883,8.642677156266293,,,,,,,,,,,,,,,
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,7.7,45.0,78.0,22,average,6503,11900,1.83,,,212.74826568937888,-0.007272134538857034,1.075376729729879,-212.77971059161857,-43.129893978663,0.0085009698366916,0.13474574246950427,43.07223616661872,-80.88070847496759,-0.06646431708786585,6.012414474124912,81.05315030947794,5.900262016710446,9.080446510007596,10.378825119311617,,,,,,,,,,,,,,,
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,7.7,45.0,78.0,22,average,7486,13700,1.83,,,-142.61398741831732,-0.00630548873558228,1.013237985697934,142.57906818012552,212.76167982876663,0.008496144917442062,0.12636230330589224,-212.8205639702972,212.8537016787,-0.06469510247158741,5.961514743117068,-212.68016440575087,13.830166477147607,8.270432281272686,18.51164980874621,,,,,,,,,,,,,,,
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,1.4,40.0,63.0,15,average,1784,3800,2.13,,,212.7533626542469,-0.003295932327633439,0.9236658057050688,-212.7743698562961,266.53862274971783,0.010664637716844557,0.08668465207746529,-266.5879701150253,177.31333597750378,-0.07961525609395301,6.708255512275637,-177.1491162953914,11.831369655212645,11.618381268095613,18.658000619523648,,,,,,,,,,,,,,,
Mitsubishi,PUHZ-SW75VAA + EHSD-M*D,2020-02-14,Outdoor Air/Water,Regulated,1.0,R410a,3.0,41.0,58.0,15,average,3088,6300,2.04,,,-141.71590612491988,-0.0010013195206365654,0.77478178352339,141.6846469186053,-71.56142483455108,0.009050764831849814,0.12810630257013084,71.5056043004136,-75.82168491757264,-0.06111793617305696,5.909982534626746,75.99338392932458,12.914317142551225,8.305726487444453,17.180292883445016,,,,,,,,,,,,,,,
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,3.0,40.0,58.0,15,average,3088,6300,2.04,,,-141.71590612491988,-0.0010013195206365654,0.77478178352339,141.6846469186053,-43.13055828314992,0.00763086481033127,0.18553291009859613,43.07158274147034,-71.43312660539371,-0.06789225498661314,6.184816576766049,71.62212040116056,17.4444526866117,11.742988480296287,24.550953632687932,,,,,,,,,,,,,,,
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,3.2,40.0,68.0,15,average,3231,6300,1.95,,,-107.06992644176407,-0.002504005407701175,0.8857302037370937,107.05063710595304,241.20049476024792,0.013729098124755508,-0.07002501971978077,-241.24655835288968,239.49825261355502,-0.08042262526096107,6.668082034406308,-239.34426808805958,17.96128923749962,9.726548244111823,21.478988043909048,,,,,,,,,,,,,,,
Mitsubishi,PUHZ-W112VAA,2018-10-09,Outdoor Air/Water,Regulated,1.0,R410a,3.3,,60.0,15,average,4523,9000,1.99,,,-13.791568381858447,0.002288248661037941,0.6521241895183743,13.764122533017115,212.77115893845902,0.017151660590130662,-0.20602181759284632,-212.811003659706,17.39423873018731,-0.0784342589167097,6.744853863479804,-17.233860538376213,9.604549274575934,9.827672166497411,12.706893979288544,,,,,,,,,,,,,,,
Mitsubishi,PUHZ-W60VAA,2018-10-09,Outdoor Air/Water,Regulated,1.0,R410a,2.4,,58.0,15,average,2536,5300,2.09,,,212.75072640729599,-0.0017208856917761595,0.8281825845457332,-212.7770514920274,34.327824017980625,0.01655646301162542,-0.17916070845475215,-34.36936329398242,-75.90625403179145,-0.11606028817408845,8.325724536576981,76.04378200055885,13.825793034057519,13.11325575146978,20.166205305151266,,,,,,,,,,,,,,,
Mitsubishi,PUHZ-W85VAA,2018-10-09,Outdoor Air/Water,Regulated,1.0,R410a,2.4,,58.0,15,average,3827,7500,1.96,,,-133.72966312167884,-0.0017640324230438274,0.7911972314261178,133.69521777874843,-83.01964807328828,0.0063549819386677685,0.2076522778708952,82.95357494519547,-151.37116589834352,-0.06919431877325527,6.409411822226516,151.60020672221953,37.12627975402669,12.365737208890215,45.38230388307662,,,,,,,,,,,,,,,
Mitsubishi,PUZ-HWM140VHA(-BS),2020-07-27,Outdoor Air/Water,Regulated,1.0,R32,3.3,40.0,67.0,15,average,6263,12400,1.98,,,70.60365713681193,-0.0005768179635875347,0.7446398669907063,-70.63591947165345,-469.61526224065636,0.011082642300846856,0.03010141522649857,469.56075105093225,32.95507466689677,-0.08021356337290136,6.743947281106867,-32.78053356226195,18.83760213534262,11.167980427242851,24.47703785163496,,,,,,,,,,,,,,,
