Manufacturer,Model,Date,Type,Subtype,Group,Refrigerant,Mass of Refrigerant [kg],SPL indoor [dBA],SPL outdoor [dBA],PSB [W],Climate,P_el_h_ref [W],P_th_h_ref [W],COP_ref,P_el_c_ref [W],P_th_c_ref [W],p1_P_th [1/°C],p2_P_th [1/°C],p3_P_th [-],p4_P_th [1/°C],p1_P_el_h [1/°C],p2_P_el_h [1/°C],p3_P_el_h [-],p4_P_el_h [1/°C],p1_COP [-],p2_COP [-],p3_COP [-],p4_COP [-],MAPE_P_el,MAPE_COP,MAPE_P_th,p1_Pdc [1/°C],p2_Pdc [1/°C],p3_Pdc [-],p4_Pdc [1/°C],p1_P_el_c [1/°C],p2_P_el_c [1/°C],p3_P_el_c [-],p4_P_el_c [1/°C],p1_EER [-],p2_EER [-],p3_EER [-],p4_EER [-],MAPE_P_el_cooling,MAPE_EER,MAPE_Pdc
Mitsubishi,PUZ-WM112VAA(-BS),2020-07-27,Outdoor Air/Water,Regulated,1.0,R32,3.0,40.0,60.0,15,average,3946,8800,2.23,,,70.60704121577895,-0.0004570888697877278,0.7881705794000027,-70.63253251027523,184.3378290403856,0.01531906625826476,-0.11269544222224916,-184.37938627166474,106.23282547061608,-0.12580886164644906,8.853866555682385,-106.08366468059023,13.284773411187606,15.186537252927439,18.82934960830379,,,,,,,,,,,,,,,
Mitsubishi,PUZ-WM50VHA(-BS),2020-06-22,Outdoor Air/Water,Regulated,1.0,R32,2.0,40.0,61.0,15,average,2157,4400,2.04,,,70.6028261141348,-0.0010360704230636976,0.7623054399959456,-70.63675049400129,241.20246539390936,0.016458058503569663,-0.1810900986887076,-241.2446283192321,-87.99511737582796,-0.11550790449762208,8.325693399218396,88.15580038042252,11.53790017732917,13.678832076347074,17.822854615303143,,,,,,,,,,,,,,,
Mitsubishi,PUZ-WM60VAA(-BS),2020-06-22,Outdoor Air/Water,Regulated,1.0,R32,2.2,40.0,58.0,15,average,2345,5300,2.26,,,177.21398711818725,-0.004470447401764285,1.0034181019300197,-177.24181237606473,-133.33620477659306,0.011809096409566195,0.052333561768018184,133.29267739456532,230.6250913361094,-0.10383892353901038,8.11702377254911,-230.4554661110448,13.367409010102525,10.89081079844053,16.750730266444144,,,,,,,,,,,,,,,
Mitsubishi,PUZ-WM85VAA(-BS),2020-06-22,Outdoor Air/Water,Regulated,1.0,R32,2.2,40.0,58.0,15,average,3623,7500,2.07,,,212.7488855158611,0.0009352216247671287,0.7012722571009938,-212.77891073693058,-55.855857581782026,0.015393115446442231,-0.14710045101264785,55.81028088178883,-133.62748730693986,-0.11080559851704586,8.316727192299412,133.81990591562754,14.733841150375163,13.211322312752669,17.932784115994192,,,,,,,,,,,,,,,
Mitsubishi,SUHZ-SW45VA(H) + EHSD-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,1.3,40.0,61.0,10,average,2303,4100,1.78,,,-71.53505268510656,-0.0037711848655023,0.9792627876574466,71.51355595339078,-190.45772488505278,0.014056348949848602,-0.10983952098870726,190.4085668719247,1.8596221211373885,-0.09389801214375837,7.258962827862532,-1.6724703365064295,18.431550337119027,13.469927253408114,20.688272508789762,,,,,,,,,,,,,,,
Mitsubishi,SUZ-SWM40VA + EHST30D-*M*D,2020-11-30,Outdoor Air/Water,Regulated,1.0,R32,1.2,41.0,58.0,15,average,2010,4100,2.04,,,-138.16849836774395,-0.005282234523061517,1.0086648404244316,138.14037568633495,160.05368733221889,0.011257791273690615,0.0364386776713642,-160.1055174039719,168.4387016702059,-0.11045881799863567,8.103278028216963,-168.25941758126126,9.833671957923904,15.071237586131884,15.761328762398653,,,,,,,,,,,,,,,
Nibe,F1145-10 1x230,2020-12-17,Brine/Water,On-Off,5.0,R407c,2.1,45.0,,7,average,2412,8200,3.4,,,0.011888139759060131,-0.011888147949221526,1.5828238509060242,-0.0035952557773493454,-0.008581639171370635,0.008581638595082777,0.5743287516920963,0.0036210544409932795,0.08630317388434801,-0.08630318867426091,7.597644897064091,-0.0327779368398421,0.8683725831383206,1.4610686822863248,1.2871686040155026,,,,,,,,,,,,,,,
Nibe,F1145-12 1x230,2020-12-17,Brine/Water,On-Off,5.0,R407c,2.0,45.0,,7,average,3418,10800,3.16,,,0.004992035245266521,-0.004992033568288942,1.2450885742927595,-0.001485824052637477,-0.013137239020856178,0.013137238525917262,0.3386673367013927,0.004609347564292438,0.0826473993254295,-0.08264739854948465,7.198787684410613,-0.03043810275991593,1.1547367767868943,1.4292073156055245,1.36541712546478,,,,,,,,,,,,,,,
Nibe,F1145-5 1x230,2020-12-17,Brine/Water,On-Off,5.0,R407c,1.2,43.0,,7,average,1171,3500,2.99,,,0.01971780874049149,-0.019717804385133327,1.9896353024715208,-0.005422467443759661,-0.005696571822205651,0.005696565184218554,0.7332941491022378,0.0038143234949887905,0.0861195050901507,-0.08611952170082382,7.202503681455505,-0.03418431849330359,0.8778829034402165,1.7580842641997718,1.1089785457132988,,,,,,,,,,,,,,,
Nibe,F1145-8 1x230,2020-12-17,Brine/Water,On-Off,5.0,R407c,1.7,45.0,,7,average,2294,7500,3.27,,,0.005252866683563573,-0.005252866683577257,1.262871789915743,-0.0016108088574571984,-0.014009600334172341,0.014009598346929428,0.3090102355653947,0.005123444042277413,0.09150931635114497,-0.09150931581310216,7.696225837180173,-0.03445517332653558,0.9181778277044104,2.021504431625374,1.270844522828941,,,,,,,,,,,,,,,
Nibe,F2120-16,2020-05-05,Outdoor Air/Water,Regulated,1.0,R410a,3.0,,55.0,25,average,4399,10910,2.48,,,-142.60476086827262,0.0015794036673701893,0.6908675120855265,142.58768089546822,-214.24031438784385,0.015868907576263355,-0.15139509616273314,214.1983645099787,212.8269941485783,-0.08725122711688899,7.443291988236573,-212.71314677907088,24.73075692109181,6.2141463475100025,27.38410341114315,,,,,,,,,,,,,,,
Nibe,NIBE AMS 20-6 + HBS 20-6,2020-12-08,Outdoor Air/Water,Regulated,1.0,R32,1.3,35.0,54.0,11,average,2585,5040,1.95,,,212.74884077243544,0.0036211339825455344,0.5366110924230564,-212.77892232270915,-43.12286867980873,0.01905471265795204,-0.3352749679910925,43.079339264740035,52.94505118984462,-0.11402076773168045,8.352490645245789,-52.78198749220561,17.87465245532265,11.485961436754172,24.554206390615306,,,,,,,,,,,,,,,
Ochsner,TERRA 11 HPLA,2020-09-30,Brine/Water,On-Off,5.0,R410a,2.03,48.0,0.0,9,average,3098,9200,2.97,,,5.420117378812329e-06,-5.1843039760768315e-06,1.0361954410805407,0.005237305317709146,-2.49555767866394e-05,2.4635472886553226e-05,0.8955909368351491,-0.015232275563311415,0.0005170628780005737,-0.0005184215846754001,3.5130034339368703,0.08423385170364818,0.4812568152496644,2.141617338952753,1.661362139622542,,,,,,,,,,,,,,,
Ochsner,"TERRA 11 HPLB, average",2020-09-30,Brine/Water,On-Off,5.0,R410a,2.13,50.0,0.0,10,average,3135,9500,3.03,,,0.005130677929096399,-0.005130674390330031,1.2515345009338632,-0.0015516366943852985,-0.019175930734650726,0.019175931064548454,0.06113702158904062,0.006420983196655548,0.12545697802895728,-0.125456978029256,8.988247217946986,-0.04233245662608778,1.7138209721448054,4.644741334321887,3.082812142039084,,,,,,,,,,,,,,,
Ochsner,"TERRA 14 HPLA, AVERAGAE CLIMATE",2020-09-30,Brine/Water,On-Off,5.0,R410a,2.3,50.0,,9,average,3805,12100,3.18,,,-0.0017200863064565429,0.0017201383024104775,0.9525539336463498,0.005516577633949721,0.006106784199105268,-0.006106742157686361,1.1813515981074951,-0.01730243064588629,-0.02895820438245886,0.028957910527101637,2.3526343682355617,0.08876788683478115,3.6023589836393493,5.561649911784558,2.099700040730497,,,,,,,,,,,,,,,
Ochsner,"TERRA 14 HPLB, average climate",2020-09-30,Brine/Water,On-Off,5.0,R410a,2.25,50.0,0.0,10,average,3811,11700,3.07,,,0.006834599910645985,-0.006834593122307067,1.3344942327265594,-0.002192787330165534,-0.01759160113475481,0.01759159826906968,0.14048605943619305,0.005945442577187247,0.12050400069189293,-0.12050400069200153,8.801740677074633,-0.041261615224876834,1.5628998872291726,4.250916117841174,2.749608977724296,,,,,,,,,,,,,,,
Ochsner,"TERRA 18 HPLA, average climate",2020-09-30,Brine/Water,On-Off,5.0,R410a,2.35,53.0,0.0,9,average,5282,15900,3.01,,,0.004288283900926347,-0.004288279829132045,1.2101127551835027,-0.0012934392754171554,-0.017946718559876836,0.017946717637760096,0.11929354588293273,0.0058799915784817965,0.10986911761914712,-0.10986909465227172,8.245622241832647,-0.036463464183998436,1.5296212551445356,3.997005326675777,2.553697403808797,,,,,,,,,,,,,,,
Ochsner,"TERRA 6 HPLA , average climate",2020-09-30,Brine/Water,On-Off,5.0,R410a,1.4,43.0,0.0,9,average,1803,5300,2.94,,,0.006176512511139214,-0.006176519037272333,1.2999681773717024,-0.002131900844901766,-0.020275474208770242,0.020275464403468314,0.0057959585359253106,0.006681663275820733,0.13785184025460326,-0.13785179374135986,9.47003240064141,-0.04682200401096168,1.5844920370337157,5.365281694736988,3.906869589172768,,,,,,,,,,,,,,,
Ochsner,"TERRA 6 HPLB, AVERAGE CLIMATE",2020-09-30,Brine/Water,On-Off,5.0,R410a,1.4,46.0,,10,average,1738,5300,3.05,,,0.006867151530011082,-0.006867148762111421,1.336110114468413,-0.002305927165521323,-0.018092081839603303,0.018092085416381805,0.1143873714636564,0.006030037348841268,0.125026907310325,-0.12502687891966968,8.99477213874987,-0.042706625737811206,1.7376274154485944,4.453744647904288,2.7725100533962985,,,,,,,,,,,,,,,
Ochsner,"TERRA 8 HPLA , average climate",2020-09-30,Brine/Water,On-Off,5.0,R410a,1.72,52.0,0.0,9,average,2280,7000,3.07,,,0.004460473627589013,-0.004460476110954642,1.2177149706272563,-0.001559294755212196,-0.019699973612254028,0.01969997042863421,0.03258430108733091,0.006293560858191282,0.12957074997721846,-0.12957072204232273,9.224322057098846,-0.0429510002462332,1.6167898779386536,4.797299208491592,3.237528149455393,,,,,,,,,,,,,,,
Ochsner,"TERRA 8 HPLB, average climate",2020-09-30,Brine/Water,On-Off,5.0,R410a,1.9,,,10,average,2448,7000,2.86,,,0.005415440578526486,-0.0054154435118693965,1.2638871545107873,-0.0018007745416078645,-0.021410204498921483,0.021410203965429184,-0.05006384975397903,0.006989687419803658,0.1423003567064846,-0.1423003806375823,9.588210155760006,-0.04725273125071909,1.977990894432661,5.954003312302872,4.150604658857765,,,,,,,,,,,,,,,
Panasonic Marketing Europe,WH-SDC0305J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,Regulated,1.0,R32,0.9,,,8,average,1193,2600,2.18,759.4936708860761,3000.0,283.8121982421185,-0.01695675666837064,1.4838574675599487,-283.8608269853641,-71.56577667916865,-0.00013905055615012695,0.5121154470313913,71.49181225378005,132.90629829364167,-0.11942126870264445,8.597577056569857,-132.71700419118008,28.717082139546445,16.93105516630794,37.3835569223907,83.84804805960465,-0.002216626456660744,-0.9292050625717768,-83.79169455906715,70.64887263547472,-0.009252611217757369,-1.44529121765605,-70.57861327333771,-60.562765709600534,0.06815227272728462,14.3473159846894,60.25724273667196,45.65858821096546,3.9474508119620495,45.28463293486374
Panasonic Marketing Europe,WH-SDC0305J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,Regulated,1.0,R32,0.9,,,8,average,1762,3400,1.93,1152.7377521613832,4000.0,-142.6201689292297,-0.01169369543012195,1.242206515146589,142.57337935007348,-2.230027375456919,0.00571174945716202,0.23630554619768265,2.1634331461930256,221.7563143842173,-0.12114081120640367,8.610417137346824,-221.5580864763901,46.91961656876686,16.079522419004928,39.92671548832315,70.6419999599373,-0.0022154910642418037,-0.930099622136379,-70.58561419307006,70.650067691915,-0.008835045392523059,-1.5429331900993897,-70.57741821689736,-211.62737581989398,0.06370227272727053,15.725301595888029,211.26805881964643,48.904756217984456,3.3871633250138444,47.981175909617214
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD07JE5,2020-01-08,Outdoor Air/Water,Regulated,1.0,R32,1.27,,,10,average,3387,6300,1.86,,,283.82691608204215,0.005637331502155461,0.4813208716076697,-283.84463312825363,174.17517999382702,0.0224235806370843,-0.4687746181301229,-174.21258950918536,16.28822493274648,-0.1239648747262516,8.604021613369017,-16.14007609628339,19.669118417098137,12.700343518487456,26.25333452230112,,,,,,,,,,,,,,,
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,Regulated,1.0,R32,1.27,,,10,average,3333,6200,1.86,2372.8813559322034,7000.0,-20.455557244442858,-0.0019311435229537848,0.8215171703316282,20.42701661653095,-71.55825967002455,0.015467004866598888,-0.17353066016892374,71.50883366776455,243.94823530292408,-0.11922443580198396,8.392515468444019,-243.7883568583606,6.7928938752035055,13.724619260027184,16.051328299068278,70.64197922381878,-0.002218511186344768,-0.9285808575121828,-70.58563492918861,72.3037630470625,-0.009160752912692822,-1.4888685319163772,-72.2322145526599,-124.92882798612094,0.0514659090901105,12.635677637028618,124.64170292041278,50.342775453165785,3.757912003643845,50.64042201949441
Panasonic Marketing Europe,WH-MDC05J3E5 + DGC200,2020-08-06,Outdoor Air/Water,Regulated,1.0,R32,1.3,,59.0,10,average,1957,4500,2.3,1577.2870662460568,5000.0,212.75720414602574,-0.0005889386789307755,0.8135183680198925,-212.7703621697105,-168.22791793792192,0.010750357507200194,0.042695929193346784,168.1704472943065,137.35771873736357,-0.10609952669007508,8.213026403692004,-137.17332023690994,10.8535094018548,13.996547122394238,19.199495623284733,70.64197058833965,-0.002217814624298884,-0.9284679272956609,-70.58564356466769,70.65006886150901,-0.008881099588911676,-1.5398644553723426,-70.57741704730341,-151.56639764463762,0.05769537105596768,14.717782868939207,151.2263376438948,50.360962193474094,3.3540566715358215,49.9088627688773
Panasonic Marketing Europe,WH-MDC07J3E5 + DGC200,2020-08-06,Outdoor Air/Water,Regulated,1.0,R32,1.3,,59.0,10,average,3333,6200,1.86,1904.7619047619046,6000.0,-93.7072330327382,0.005244944148846364,0.5036006487637583,93.68925364098936,270.6778929848256,0.022163711752304343,-0.4547652735430493,-270.7154937208321,16.28822493274648,-0.1239648747262516,8.604021613369017,-16.14007609628339,19.13342181565962,12.700343518487456,25.717982763985706,72.84299444514599,-0.0022167523343471166,-0.9291997179813516,-72.78664108428792,69.48818933612655,-0.009036560395041141,-1.5032389512685589,-69.4164367418708,-93.87201485653894,0.05587122693591266,13.58059171399627,93.56440778571512,49.783000013654956,3.412951296759537,49.15047200943307
Panasonic Marketing Europe,WH-MDC09J3E5 + DGC200,2020-08-06,Outdoor Air/Water,Regulated,1.0,R32,1.3,,59.0,10,average,3465,7000,2.02,2287.581699346405,7000.0,212.751634391176,0.0032689413249654287,0.5766253782684171,-212.77604130059254,70.60655735824295,0.017719321365328628,-0.24852774152953586,-70.65102512607238,142.78363369790057,-0.11478685017351264,8.254951294785672,-142.6144632349561,4.804376046031392,14.503283198312642,16.00597783491685,70.64197922381878,-0.002218511186344768,-0.9285808575121828,-70.58563492918861,75.09100861101112,-0.009165727025925935,-1.4865021494426425,-75.01953027875616,-150.04948156265968,0.05350217667357467,12.751574762701654,149.7627146812564,48.894213349289764,3.9284144092121136,49.45360118316058
Panasonic Marketing Europe,WH-MXC09H3E5,2020-01-08,Outdoor Air/Water,Regulated,1.0,R410a,2.3,,,12,average,3649,7700,2.11,,,212.7530477549586,-0.005348251133368422,1.0211220502092309,-212.7747376635064,236.236149486859,0.009064658779274894,0.1321969601408669,-236.2935156204836,-106.54526581606315,-0.09470922219100376,7.2840720695015255,106.68499663743529,11.002312027396576,12.461305235102994,17.458801633284676,,,,,,,,,,,,,,,
Panasonic Marketing Europe,WH-MXC12H6E5,2020-01-08,Outdoor Air/Water,Regulated,1.0,R410a,2.3,,,12,average,5320,10800,2.03,,,212.74988113160802,-0.0022716624787601364,0.8220738002461483,-212.7779250565852,628.6298585369842,0.012280514070766848,-0.007942993347712392,-628.6775756777704,283.3673668742573,-0.0875056607554198,6.967419116839392,-283.2093417993224,7.43832524972803,12.996611764799928,11.656322219542064,,,,,,,,,,,,,,,
STIEBEL ELTRON ,HPA-O 10 C Premium,2018-01-08,Outdoor Air/Water,Regulated,1.0,Other,4.7,,54.0,10,average,3941,10600,2.69,,,-89.29339556564241,0.002644596553809316,0.7576156523081585,89.28916759680632,-299.3244860282693,0.014495865295156516,0.05749173674770389,299.2981362004843,172.86590849568802,-0.08495803649726227,7.358890939976777,-172.71403945046958,16.01458889343244,10.954512662187057,23.672215351287562,,,,,,,,,,,,,,,
STIEBEL ELTRON ,HPA-O 13 C Premium,2018-01-08,Outdoor Air/Water,Regulated,1.0,Other,4.7,,54.0,10,average,5565,13800,2.48,,,141.68365264181634,0.0014696591001257028,0.7057098222085149,-141.6999257463327,86.59296472544695,0.011703175401161114,0.04742289816925152,-86.64085529536854,-20.269218007508968,-0.08119999183026201,7.1029559777946965,20.4383733284543,13.80931731088311,10.979588299040644,19.93781428933305,,,,,,,,,,,,,,,
STIEBEL ELTRON ,HPA-O 13 CS Premium,2018-01-08,Outdoor Air/Water,Regulated,1.0,Other,4.7,,54.0,16,average,5679,13800,2.43,,,70.61118805226342,0.00033587345448678733,0.7425205195823387,-70.62839591629134,-355.8823439045299,0.011413993444381872,0.04764730206834054,355.8336900244126,-71.4437667132984,-0.07547330422150063,6.759566543051907,71.61371748949891,15.780057146502395,12.179400539600305,20.702421142400254,,,,,,,,,,,,,,,
STIEBEL ELTRON ,"HPA-O 3 CS Plus + HSBB 200 classic,",2018-12-03,Outdoor Air/Water,Regulated,1.0,R410a,1.1,33.0,52.0,17,average,1473,3050,2.07,,,283.81946798053883,-0.0074228227572256935,1.0272659790488352,-283.8527166174792,212.76556275133115,0.010583689700803213,0.064882319638399,-212.81658291176856,212.8448793739307,-0.10406387449230384,7.593173199678858,-212.69623058971104,6.792472839791246,16.022519197935107,15.939536578797245,,,,,,,,,,,,,,,
STIEBEL ELTRON ,"HPA-O 4 CS Plus + HSBB 200 classic,",2018-12-03,Outdoor Air/Water,Regulated,1.0,R410a,1.1,52.0,33.0,17,average,1659,3400,2.05,,,194.97538363111218,-0.01172594165583389,1.2278643843397508,-195.01996490334838,102.94359941421192,0.00421940229424804,0.3612620288873078,-103.00247026245876,17.39570689074408,-0.09572863615916614,7.218068218853996,-17.233534389526028,22.31096739801289,16.654717287292026,32.43930262665305,,,,,,,,,,,,,,,
STIEBEL ELTRON ,"HPA-O 6 CS Plus + HSBB 200, HSBB 200",2018-12-03,Outdoor Air/Water,Regulated,1.0,R410a,2.0,27.0,57.0,17,average,2589,5100,1.97,,,-73.76124221187237,-0.007922613839984013,1.1655469112600363,73.72942953673714,161.9370928827826,0.011265605887783595,0.10096866153164599,-161.98216963924162,163.37085579629522,-0.09176118663144936,7.218316155684211,-163.2323631917449,5.437348263952212,9.816843608762687,12.435499454778352,,,,,,,,,,,,,,,
STIEBEL ELTRON ,HPA-O 7 CS Premium,2018-01-08,Outdoor Air/Water,Regulated,1.0,Other,4.2,,50.0,16,average,3257,7100,2.18,,,35.07330179709979,-0.0007425031418696697,0.7942604808426917,-35.0942490066203,212.76301398188497,0.00785685525143563,0.18824856523482955,-212.8191793146973,42.09647744911553,-0.052858054859631166,5.432753387826412,-41.96526538083468,11.77566758665304,7.738227235224287,15.68142485078611,,,,,,,,,,,,,,,
STIEBEL ELTRON ,"HPA-O 8 CS Plus + HSBB 200, HSBB 200S",2018-12-03,Outdoor Air/Water,Regulated,1.0,R410a,2.0,,,17,average,2589,5100,1.97,,,-67.11545296345426,-0.025946154308314186,1.9645603553290345,67.05645725575339,-199.89217919296073,-0.005328307386372517,0.8093073446548629,199.82117072576042,8.50351779945354,-0.08610261912359643,6.9678500864134145,-8.355467131071974,22.435133524963813,10.313529428466481,24.82607161664865,,,,,,,,,,,,,,,
STIEBEL ELTRON ,LWZ 5 CS Premium,2020-10-31,Outdoor Air/Water,Regulated,1.0,R410a,2.95,52.0,,27,average,2451,5540,2.26,,,212.75203986619442,-0.00046364028755021945,0.7712947012378829,-212.77567904463382,-412.74655895296996,0.011816297154716741,0.04215705049914943,412.69924169975167,-89.23074327039889,-0.07874007880827187,6.600733825349531,89.34601640123805,12.626863140838303,9.965827301859306,16.75829979272519,,,,,,,,,,,,,,,
STIEBEL ELTRON ,LWZ 5 S Smart,2020-10-31,Outdoor Air/Water,Regulated,1.0,R410a,2.95,52.0,,27,average,2451,5540,2.26,,,212.75203986619442,-0.00046364028755021945,0.7712947012378829,-212.77567904463382,-225.25865010736416,0.013197125347302604,0.11723105940746255,225.2305401748629,141.75664154881946,-0.0766241151400145,6.209151759463038,-141.6309841424644,15.357751008182767,20.62322683529057,33.13952696520541,,,,,,,,,,,,,,,
STIEBEL ELTRON ,LWZ 504 E,2020-10-31,Outdoor Air/Water,Regulated,1.0,R410a,2.95,52.0,55.0,27,average,2597,5870,2.26,,,-1.5905758745026706,-0.02112714450450748,1.6743231805650922,1.5354424746045123,-81.82018747104495,-0.00892547954939963,0.9324930422536096,81.74322863084514,52.92580559526,-0.07065606802266748,6.250740670606477,-52.79350231230433,19.631744393626693,11.375891323888615,24.601917817996586,,,,,,,,,,,,,,,
STIEBEL ELTRON ,"WPC 04 cool, average climates",2016-08-23,Brine/Water,On-Off,5.0,Other,1.05,45.0,,9,average,1509,4300,2.85,,,0.006557881409305378,-0.006557883229590432,1.323802736690698,-0.002359777341050018,-0.018636150348742497,0.018636151282810518,0.09046619302384057,0.0061146272723900975,0.11972835559127327,-0.11972835559141287,8.53729883405112,-0.040824745884656295,1.9897829193059984,4.672709012707863,2.963267905273153,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPE-I 04 H(K)(W) Premium,2020-09-08,Brine/Water,Regulated,2.0,Other,2.2,38.0,,16,average,927,3320,3.58,,,0.0063533647162911395,-0.00635336247250735,0.9896633794004244,-0.04512520920236277,-0.00918319347307143,0.009183193721606244,0.2326700996070373,-0.03918377757357943,0.08893945390089478,-0.08893945408122864,7.928859725071338,-0.04151885452830963,11.999494702837438,2.4590308769772093,12.260393760304224,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPE-I 06 H(K)(W) Premium,2020-09-08,Brine/Water,Regulated,2.0,Other,2.2,41.0,,16,average,1504,5340,3.55,,,0.005342288535594003,-0.005342294150518289,0.9341781799791375,-0.0492437986149442,-0.00798725542938167,0.007987247733521753,0.2728403289681633,-0.042989823862245535,0.07943656375199792,-0.0794366120346621,7.575497346258508,-0.0142467952645076,14.659678835026655,3.5772008487890687,17.975674390579325,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPE-I 08 H(K)(W) Premium,2020-09-08,Brine/Water,Regulated,2.0,Other,2.2,40.0,,16,average,1779,6120,3.44,,,0.005281513646343493,-0.005281513646363787,0.9287516941788287,-0.05020363842299926,-0.007660604298687667,0.007660598755750084,0.2810047273114383,-0.044132319289328405,0.07717903405351917,-0.07717902312297334,7.395242002289202,-0.003489453713522483,21.030639823961547,3.605753060338572,24.535806680392714,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPE-I 12 H(K)(W) Premium,2020-09-08,Brine/Water,Regulated,2.0,Other,3.1,39.0,,19,average,2983,10590,3.55,,,0.00024025031922822216,-0.00024039757324065405,0.7087123428234037,-0.04206126269292048,-0.012648598964395774,0.0126485982336977,0.052259107502727636,-0.039087593365040016,0.09138387860666047,-0.09138382514445594,8.261961309693218,0.009102186547451643,13.843617153824404,3.4017290347007982,16.333801072222926,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPE-I 15 H(K) (W) 230 Premium,2020-09-08,Brine/Water,Regulated,2.0,Other,3.1,39.0,,19,average,3576,12160,3.4,,,0.002509842116888493,-0.0025098422079315127,0.8071141950932459,-0.04638497577259058,-0.009525751469451659,0.009525755821574444,0.17672859719350573,-0.04485307235849319,0.07967568481898686,-0.07967581021167336,7.682139944906408,0.03263316966171766,23.882988320487968,3.286165227092709,27.26258091285775,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPE-I 33H 400 Premium,2020-10-05,Brine/Water,Regulated,2.0,R410a,3.9,47.0,,12,average,8771,27540,3.14,,,0.003937714467629615,-0.003937712424768924,0.8931419909078651,-0.036719030265995684,-0.012810271801139935,0.012810280791598721,0.029714930096499243,-0.04027777381075085,0.10329652039116097,-0.10329652039148472,8.47806356736605,0.004358377454645836,16.84308608733145,3.654554759041282,18.138907915893466,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPE-I 44 H 400 Premium,2020-10-05,Brine/Water,Regulated,2.0,R410a,4.4,50.0,,7,average,9816,31510,3.21,,,0.0037512823974836696,-0.003751265704913578,0.8813717768354545,-0.03858247320478018,-0.011519654108927548,0.011519653988408705,0.07805849701870117,-0.043245285827781976,0.09426411694511344,-0.09426409697713192,8.257739277158196,0.028239727556362282,12.669507068738852,3.560788786775168,13.96994565322585,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPE-I 59 H 400 Premium,2020-10-05,Brine/Water,Regulated,2.0,R410a,6.3,43.0,,18,average,16266,48960,3.01,,,0.004100199644652389,-0.004100171766567791,0.8910047791150182,-0.041918362422930684,-0.010928098259488877,0.01092809591956052,0.10545400934131564,-0.04361999219498276,0.08349595900930888,-0.08349595287228545,7.495214456160335,0.015345405971030169,9.981537925866217,4.8485055578726906,10.685597605648145,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPE-I 87 H 400 Premium,2020-10-05,Brine/Water,Regulated,2.0,R410a,9.0,50.0,,11,average,23293,69880,3.0,,,0.003827970512209232,-0.003827941180923595,0.8799940061084051,-0.04107567651234124,-0.011142898526481338,0.011142887867610692,0.09865942560310267,-0.042800846210877916,0.07824568721444199,-0.0782457665522227,7.3246719969644865,0.03429321941065227,9.403867991045727,3.1306987289764385,10.242307820199855,,,,,,,,,,,,,,,
STIEBEL ELTRON ,"WPF 10 basic, average climates",2016-08-25,Brine/Water,On-Off,5.0,R410a,2.6,58.0,,3,average,3537,8700,2.46,,,0.007130430864726544,-0.007130427089953247,1.3480682809055329,-0.0023235043911282393,-0.02318171525453592,0.023181716882059226,-0.13340541100879846,0.007851316846871823,0.14679540605439345,-0.1467954060544572,9.367499110850627,-0.05004486506533915,2.288762307052492,7.363582622168576,5.3639986419830405,,,,,,,,,,,,,,,
STIEBEL ELTRON ,"WPF 13 basic, average climates",2016-08-25,Brine/Water,On-Off,5.0,R410a,2.5,60.0,,3,average,4349,11700,2.69,,,0.004608031042664455,-0.0046080310429675924,1.2262356102109941,-0.001371530021369564,-0.021375082180816945,0.02137508307077364,-0.04788650620971805,0.007045973766669276,0.12955432182778434,-0.1295543066777731,8.820498793447623,-0.042734145421230565,2.137033694097888,5.782028285718825,3.867839987230176,,,,,,,,,,,,,,,
STIEBEL ELTRON ,"WPF 16 basic, all climates",2019-09-04,Brine/Water,On-Off,5.0,R410a,2.6,65.0,,3,average,6062,15700,2.59,,,0.00378485457186152,-0.0037848553924107312,1.1857551920610354,-0.0013415352925887625,-0.020946545377190068,0.0209465464317624,-0.028011725322786125,0.006636873819649914,0.11707950970921735,-0.11707948370898875,8.138900313204442,-0.03801230677373865,1.8963085784238112,5.394322109267162,3.6388842939530135,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPF 20,2019-01-24,Brine/Water,On-Off,5.0,R410a,5.99,59.0,59.0,7,average,6824,20200,2.96,,,0.003958647053192871,-0.003958650494286235,1.1937417137963218,-0.0012700798721321615,-0.01997014400594816,0.01997014599730947,0.01907240440357618,0.006378869356128645,0.12511715209819665,-0.12511715209752627,8.90224011243147,-0.040739431165437864,1.7117652629666331,4.912783828952203,3.3002509335879293,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPF 27,2019-01-24,Brine/Water,On-Off,5.0,R410a,7.2,60.0,60.0,7,average,9247,27000,2.92,,,0.006287321305292611,-0.006287326253551282,1.3070190680210882,-0.0021596834993865767,-0.020864284644668274,0.020864285922476262,-0.0225907795531903,0.00686269362089428,0.14387290231871688,-0.14387285466832858,9.72921686825523,-0.04852500367330533,1.973614439851349,5.741562470151216,3.936171402676013,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPF 27 HT,2019-09-04,Brine/Water,On-Off,5.0,R134a,6.0,,,3,average,8268,25300,3.06,,,0.00521145081646377,-0.005211450816366071,1.2546365514103794,-0.0018065626067111527,-0.014516339007397676,0.01451634045142141,0.2876082095576094,0.004689505413798922,0.08852276363470392,-0.0885228258147587,7.3024864037725425,-0.029861210125778068,1.1566516743443056,2.8403599772884816,1.7596549891338993,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPF 35,2016-09-19,Brine/Water,On-Off,5.0,R410a,10.0,60.0,60.0,7,average,11695,34500,2.95,,,0.006432912336392396,-0.006432916069335674,1.313929313054717,-0.002186541076733879,-0.023996039307838814,0.0239960393078795,-0.1004999372930862,0.012543554064892095,0.149883743520411,-0.14988373635582666,9.807488473119387,-0.0675671541343753,8.088526145791882,9.725467262793169,3.86723105318013,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPF 40,2019-01-24,Brine/Water,On-Off,5.0,R410a,10.0,59.0,,7,average,13500,40500,3.0,,,0.004040432051278998,-0.004040431347322824,1.1975731872424995,-0.001334575528919671,-0.0194579213374606,0.019457921678703347,0.044793609890321086,0.006240094789023127,0.12199191746624838,-0.12199196081062667,8.79735990150502,-0.04003892199080075,1.6675479910904525,4.6351023115685335,3.0890191019034825,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPF 52,2019-09-04,Brine/Water,On-Off,5.0,R410a,12.5,,,7,average,16827,52500,3.12,,,0.0038961139340237625,-0.0038961177480420508,1.1912205509727,-0.001266959604905248,-0.019191517198547118,0.019191518071226425,0.05873497041688895,0.006191203510910514,0.12330886921560327,-0.12330890271090687,8.982142416394977,-0.04061396256009599,1.6852953325176951,4.481936483232099,2.93406168423156,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPF 66,2019-01-24,Brine/Water,On-Off,5.0,R410a,14.5,,,7,average,21361,62800,2.94,,,0.004220836620133161,-0.004220838858712793,1.2070294021524093,-0.0013749340259064774,-0.01920768642160876,0.019207684460306795,0.0572749893420557,0.006168068509344578,0.1181251693140665,-0.11812517010064827,8.557569800951365,-0.0387905938138245,1.6400993155850516,4.53493096889092,3.0153944997460287,,,,,,,,,,,,,,,
STIEBEL ELTRON ,"WPF 7 basic, average climates",2016-08-25,Brine/Water,On-Off,5.0,R410a,2.0,55.0,,3,average,2556,6800,2.66,,,0.007913107688123939,-0.007913107951376619,1.3844653283750024,-0.003242657496639289,-0.02076883967547748,0.0207688411953451,-0.01603638437056331,0.0067138035974480354,0.13745113714044227,-0.1374512351488092,9.153015181120278,-0.047322549678805684,2.2316416998256483,6.069276885811478,3.9178360041400646,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPL 09 ICS classic,2019-09-04,Outdoor Air/Water,Regulated,1.0,R410a,2.2,45.0,,56,average,1753,3980,2.27,,,275.581140702364,-0.004133870269512409,0.9395335358979756,-275.613895880121,-71.55406589842458,0.011774735311039996,0.07855219236699652,71.5127707655315,-68.12280466455196,-0.10293165931223293,7.822911391141565,68.27648018177362,8.286880371044273,13.688435527764502,12.796186654006767,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPL 09 IKCS classic,2019-09-04,Outdoor Air/Water,Regulated,1.0,R410a,2.2,45.0,,56,average,1775,3940,2.22,,,212.7477925964539,-0.004038776235530519,0.937916803884297,-212.7801272831244,-14.471523094459153,0.01140482708905918,0.0928750795647274,14.429094451006591,-71.45074962144736,-0.09983375414421304,7.648439318481599,71.61099093201975,8.654231806100995,13.956140604194104,13.847398708628981,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPL 17 ICS classic,2019-09-04,Outdoor Air/Water,Regulated,1.0,R410a,2.6,48.0,,56,average,2945,6390,2.17,,,4.7757742645085495,-0.009607324673948387,1.243434526066882,-4.8156351056360736,14.420513916542545,0.0015671934177915222,0.5336161304488478,-14.479113697949035,-75.87732060472858,-0.07208618121629193,6.414949680737425,76.06282428199532,20.958891772245714,13.000937117638015,21.95734685895649,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPL 17 IKCS classic,2019-09-04,Outdoor Air/Water,Regulated,1.0,R410a,2.6,,,56,average,2948,6280,2.13,,,-160.38019758754473,-0.0100217530329398,1.2628194100103038,160.33978306589242,-213.72035616366333,0.0012261233264067224,0.5536808863894345,213.66194637480967,283.931959264028,-0.06927779541750216,6.212755136344062,-283.75019680680833,21.298674136749963,13.449697294587345,22.42394271222061,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPL-A 05 HK 230 Premium,2020-08-07,Outdoor Air/Water,Regulated,1.0,Other,3.0,,47.0,12,average,1852,4890,2.64,,,221.64004795587917,-0.00111661952835152,0.8381305494207922,-221.6553569268201,171.9619829526157,0.010902997948410629,0.08996222556107178,-172.00869854829207,212.84092544998765,-0.08572404006559242,7.431511453787621,-212.6987110403207,20.270846801420557,10.53195055121228,24.66249425430049,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPL-A 07 HK 230 Premium,2020-08-07,Outdoor Air/Water,Regulated,1.0,Other,3.0,,47.0,12,average,2897,7040,2.43,,,212.74928480751686,-0.0015970066910042146,0.8032154687167089,-212.77853283736718,212.76345260634446,0.008930581293731048,0.13925516149543798,-212.81873583327962,212.85715727373844,-0.08353604939616424,7.338410527017353,-212.6816171047541,6.589387383586431,10.869735812560306,11.788958541341984,,,,,,,,,,,,,,,
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,1.2,40.0,58.0,22,average,2105,4420,2.1,,,212.7477270137425,-0.0004746914944762445,0.7397008187453249,-212.780118470284,-14.158185408229027,0.01520797837380269,-0.1150611874780244,14.114062792207342,88.44378299486526,-0.08158245995972323,6.783435277520706,-88.35243670481644,8.216913086867766,10.50324477029191,9.518523341564787,,,,,,,,,,,,,,,
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,Regulated,1.0,R410a,2.6,48.0,65.0,22,average,1786,3500,1.96,,,283.8254685093972,-0.002586558388660841,0.8940271980442472,-283.84631746563304,-71.55513485496023,0.015490865991788788,-0.1191887580615553,71.51184541838741,212.82068854127274,-0.1198180049047676,7.997573440992987,-212.7235695136514,18.66139398608387,16.291421390249397,27.45830989407362,,,,,,,,,,,,,,,
Samsung Electronics Air Conditioner Europe ,AE050RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,1.0,40.0,61.0,22,average,2046,4420,2.16,,,248.27963509708198,-0.005727514039406223,0.9665495698588802,-248.3205641526046,-71.55849464770425,0.009606005063903472,0.1347604298671889,71.5084550949771,132.86143790345778,-0.1101829304358036,7.820227965043273,-132.7611350511782,12.414152043958426,16.07895273430257,18.790273710537548,,,,,,,,,,,,,,,
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,1.2,40.0,60.0,22,average,2655,5310,2.0,,,70.60205640402978,-0.00035241215962975877,0.7278093502967754,-70.63752020296765,-14.693455148984967,0.013211630968334272,-0.05260440144801425,14.643718337220285,-142.53327372240346,-0.09673345564299493,7.380580563314139,142.677811699568,19.266482580236065,12.36352394323132,25.31830710255927,,,,,,,,,,,,,,,
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,1.2,40.0,60.0,22,average,2655,5310,2.0,,,212.74617366059712,-0.0004744762417797488,0.7315843501240734,-212.7817187205869,181.68103123666612,0.013124671786981538,-0.05065684460015615,-181.7310241874769,-142.53327372240346,-0.09673345564299493,7.380580563314139,142.677811699568,19.51754071710117,12.36352394323132,25.576274847029254,,,,,,,,,,,,,,,
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,Regulated,1.0,R410a,2.6,48.0,67.0,22,average,1932,4000,2.07,,,-115.06288975694359,-0.007015257121869855,1.0672647487864584,115.0313211359242,226.9293100503128,0.01018606856681275,0.1123955955901675,-226.98019248799042,123.97976713271879,-0.11033170138173844,7.6890157526573795,-123.87337096136044,8.766145236906857,15.704924808604796,16.465138671846955,,,,,,,,,,,,,,,
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,1.15,40.0,63.0,22,average,3726,7080,1.9,,,212.7458031634384,-0.0012020827688099425,0.7630307124823379,-212.78211014234608,-71.55829998598601,0.013212791314489068,-0.054021572867226114,71.50871230168106,248.39040773474915,-0.10111248297904668,7.498726065565179,-248.2251891193093,24.89252184118571,15.635698302941199,31.688939937332357,,,,,,,,,,,,,,,
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,Regulated,1.0,R410a,2.4,48.0,69.0,22,average,2768,4900,1.77,,,43.95258671290373,-0.005588862356179446,0.9768856133089092,-43.98292869776834,212.76723887909316,0.015418883823714622,-0.1589856450272633,-212.81499670396758,-0.3833278742931157,-0.12175659882882235,8.106215841100166,0.5038041437039453,18.829650520938067,16.403791584979032,13.871484920572321,,,,,,,,,,,,,,,
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE090MNYDGH/EU,2020-07-29,Outdoor Air/Water,Regulated,1.0,R410a,2.4,48.0,69.0,22,average,2408,4600,1.91,,,17.616507899366592,-0.007219199220822315,1.0769394599814766,-17.64600390382239,-22.46536435800055,0.011675824175824124,0.031330746959021445,22.413745113404364,230.59366188572,-0.13137965901575582,8.436615386434081,-230.4877159702472,21.433853674221712,20.081022894487838,12.06588343457368,,,,,,,,,,,,,,,
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,1.4,40.0,64.0,22,average,4034,7100,1.76,,,-71.54395737984879,-0.0032516961260837395,0.8559273427082995,71.50488444432803,-189.1995989734196,0.01282383533511693,-0.05759950533300134,189.148412569649,110.68992401678663,-0.10880898540952354,7.821833299364825,-110.50964526709431,43.15503553490497,16.274126542484016,33.893044237211754,,,,,,,,,,,,,,,
Samsung Electronics Air Conditioner Europe ,AE120MXTPEH/EU & AE160MNYDEH/EU,2020-07-29,Outdoor Air/Water,Regulated,1.0,R410a,3.5,,70.0,22,average,3660,7100,1.94,,,212.7448863739212,-0.011884001497616606,1.2701503276185584,-212.78332223432082,23.506837540838042,0.006932180573131217,0.23097565439491624,-23.565820420102444,215.05037018096715,-0.12549169409848382,8.284593758734964,-214.93738923736672,21.63606773366161,17.547607255806092,13.683056562928734,,,,,,,,,,,,,,,
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,2.2,44.0,64.0,22,average,4907,10600,2.16,,,48.3903453424166,-0.006343387238457407,0.9977601118372478,-48.42915630690645,-71.56315278461747,0.006879262583216248,0.22195690491673364,71.5039130300396,216.90733808216132,-0.104569106699519,7.881634972621554,-216.7286443007696,21.88557142443309,17.214056891308346,31.54144832681311,,,,,,,,,,,,,,,
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,2.2,44.0,64.0,22,average,4917,10620,2.16,,,-53.775871147634106,-0.00643001890119625,0.9990079817657712,53.73697250555131,70.59906376236874,0.0068808971408106144,0.22019570470851746,-70.65841943093871,216.90733808216132,-0.104569106699519,7.881634972621554,-216.7286443007696,22.252261499611034,17.214056891308346,31.82593229800177,,,,,,,,,,,,,,,
Samsung Electronics Air Conditioner Europe ,AE160MXTPEH/EU & AE160MNYDEH/EU,2020-07-29,Outdoor Air/Water,Regulated,1.0,R410a,3.5,,73.0,22,average,3881,7800,2.01,,,212.74332781872096,-0.012300025083240249,1.292838296056164,-212.7849472265095,-242.15626029165242,0.003306653274830893,0.382572742241431,242.0910375954,9.613968127147867,-0.11579953452581244,7.975371428459562,-9.48854311686641,14.117752126568716,17.159481390183903,22.76566622001809,,,,,,,,,,,,,,,
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,2.2,44.0,66.0,22,average,6869,14150,2.06,,,-142.61489453166828,-0.0007691134314600764,0.7412058550158449,142.5780393406153,-242.6380401162285,0.010453892050206848,0.07103466967891,242.5854472386928,-106.96332647317564,-0.08758978544707284,7.2089343979325795,107.17031639420507,36.05981012945707,15.722989191584633,43.07393795487953,,,,,,,,,,,,,,,
Saunier Duval Brand Group,HA 10-5 OS + HA 12-5 STB,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.6,45.0,58.0,17,average,3995,8510,2.13,,,-8.851263576950872,-0.011861099408298692,1.3080913180422342,8.821059955235205,288.1684357994643,0.005028696332417272,0.31485750856086786,-288.2283960438901,-9.267913878132816,-0.09683263723630513,7.441857875414812,9.411632134069473,6.250180318246674,11.812228142817846,13.613264860292285,,,,,,,,,,,,,,,
Saunier Duval Brand Group,HA 10-6 O,2020-04-07,Outdoor Air/Water,Regulated,1.0,R290,1.3,,59.0,51,average,3654,8039,2.2,,,35.07897897414733,-0.0013814559935241618,0.8577077505614583,-35.09052054883841,-13.293988422991724,0.015157260493269396,-0.1405767804154064,13.247850329027898,-80.34117067615081,-0.10967577764282024,8.292519198168858,80.49262372743691,23.716018345140142,10.84371383249339,29.374815894028416,,,,,,,,,,,,,,,
Saunier Duval Brand Group,HA 12-5 OS + HA 12-5 STB,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.6,44.0,58.0,17,average,4519,9760,2.16,,,212.74565532133715,-0.011978991379541715,1.2915184944076337,-212.7825413748524,86.14081764896855,-0.0012568925732631196,0.5663568725266307,-86.21477098398634,-71.44272429431538,-0.07797343203242675,6.702274970398268,71.61467065765764,13.099223861532808,11.954025985311905,18.011791461456575,,,,,,,,,,,,,,,
Saunier Duval Brand Group,HA 12-6 O,2020-04-07,Outdoor Air/Water,Regulated,1.0,R290,1.3,,60.0,51,average,4976,10450,2.1,,,-0.4656753419414628,-0.004536920454638763,0.9668433844559,0.438881542696663,530.1446254666395,0.0066163663634203895,0.2005628951783335,-530.2094597167082,61.84731352306336,-0.09059128445685294,7.530746874942374,-61.64421965767682,8.044383625403281,11.877730433488205,15.500315675901485,,,,,,,,,,,,,,,
Saunier Duval Brand Group,HA 12-6 O 230V B3,2020-04-07,Outdoor Air/Water,Regulated,1.0,R290,1.3,,60.0,45,average,4075,8640,2.12,,,-178.13764340415912,0.0012661209768993554,0.7352348655479641,178.12665745247787,212.76888068636063,0.016932481074251368,-0.2202594512865256,-212.81335304225613,-178.0502595565759,-0.11062300039195706,8.309773059155294,178.2175149403124,22.265304730914693,11.924845270138285,28.144260940219112,,,,,,,,,,,,,,,
Saunier Duval Brand Group,HA 15-6 O 230V B3,2020-04-07,Outdoor Air/Water,Regulated,1.0,R290,1.3,,,45,average,5106,10620,2.08,,,-142.6100864164897,-0.004033452592720373,0.9353218829065248,142.58272787261845,171.23559280525728,0.005817691465698631,0.2362180459137189,-171.30139915195554,216.2843728633537,-0.09098419379030627,7.406983911780093,-216.08098774232394,10.678634675541897,14.20801630622342,19.60884603875105,,,,,,,,,,,,,,,
Saunier Duval Brand Group,HA 3-6 O 230V,2020-05-11,Outdoor Air/Water,Regulated,1.0,R290,0.6,,54.0,17,average,1774,3690,2.08,,,-71.53437019941205,-0.0005170203326762454,0.7968499352983514,71.51414783653424,490.3809306690905,0.0160002850373785,-0.13584891807441662,-490.4226009398751,-320.22214999037965,-0.09791317427574056,7.395736984777397,320.3439436420046,16.85979197841554,10.65356481429026,22.97354985958193,,,,,,,,,,,,,,,
Saunier Duval Brand Group,HA 4-6 O 230V B3,2020-05-11,Outdoor Air/Water,Regulated,1.0,R290,0.6,,52.0,17,average,1759,3730,2.12,,,70.6110446306391,-0.0002299297019714625,0.7839252716315069,-70.6285319785636,212.76847757063484,0.014693648032016084,-0.09888682791072058,-212.81367797082214,-87.00815075210492,-0.09193063163385633,7.254157354750887,87.14699591505972,17.40705490179264,10.342212308721152,22.928510205847463,,,,,,,,,,,,,,,
Saunier Duval Brand Group,HA 5-6 O 230V,2020-05-11,Outdoor Air/Water,Regulated,1.0,R290,0.6,,54.0,17,average,2047,4320,2.11,,,283.82363128615555,-0.0021311389389513714,0.8329086206046294,-283.8482144384648,184.33312317197075,0.012018875185631966,0.0003157419537311481,-184.38413458621085,-0.2320779494276515,-0.09856722772948233,7.516415009747509,0.3793875047625396,6.813870877208004,13.030142462044392,14.379577032380539,,,,,,,,,,,,,,,
Saunier Duval Brand Group,HA 5-6 O 230V B3,2020-05-11,Outdoor Air/Water,Regulated,1.0,R290,0.6,,,17,average,2047,4320,2.11,,,283.8266699184728,0.002914644109812885,0.6095046443094909,-283.8449159231489,184.3348683184669,0.015544916663385562,-0.15721204552535226,-184.382431327805,-213.59589409168132,-0.0845001241216961,6.909770813467434,213.74194299038925,12.959684505190095,10.271790416460854,19.02919159549516,,,,,,,,,,,,,,,
Saunier Duval Brand Group,HA 6-6 O 230V,2020-05-11,Outdoor Air/Water,Regulated,1.0,R290,0.9,,55.0,29,average,1776,3890,2.19,,,141.6789848926684,-0.014336569633872191,1.4806226678510988,-141.70487916642256,-128.4236381310603,0.004446837351830236,0.3613057220942607,128.3638147336695,-215.270509154084,-0.10176785872570004,7.732651259272528,215.40282882965752,14.609801654735339,10.811792276994996,20.477452564658392,,,,,,,,,,,,,,,
Saunier Duval Brand Group,HA 6-6 O 230V B3,2020-05-11,Outdoor Air/Water,Regulated,1.0,R290,0.9,,57.0,29,average,2589,5540,2.14,,,-36.00092531017678,-0.0035903412649767696,0.9381242237954523,35.975668916584965,539.7398770019655,0.011790514111730255,0.03342511800046017,-539.7887300218912,212.84595198160198,-0.09637959210788223,7.558161260857083,-212.69455558128638,8.582707768617519,10.961701536593461,14.52916211035079,,,,,,,,,,,,,,,
Saunier Duval Brand Group,HA 7-5 OS 230V + HA 7-5 STB,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,2.39,44.0,54.0,11,average,2830,5660,2.0,,,212.7472497345593,-0.006771757531494415,1.042574933532254,-212.78074094377456,-122.74298428919136,0.006242707603066847,0.2310011399750512,122.68101605738735,-142.5077982721921,-0.08352149859334629,6.963286307397624,142.69930245744098,14.638001065965168,11.871879128390866,21.28300397992485,,,,,,,,,,,,,,,
Saunier Duval Brand Group,HA 7-6 O 230V,2020-05-11,Outdoor Air/Water,Regulated,1.0,R290,0.9,,55.0,29,average,2545,5420,2.13,,,-34.9039708485012,-0.0047596655208772725,0.9883441223757528,34.87886320251368,241.19553067064376,0.008382449246100427,0.16890769433189282,-241.2515955884489,141.7767075594873,-0.0915184822368761,7.31319230760528,-141.61270603112925,4.059535158112683,12.267726722935846,11.147257825979564,,,,,,,,,,,,,,,
Saunier Duval Brand Group,HA 8-6 O 230V B3,2020-05-11,Outdoor Air/Water,Regulated,1.0,R290,0.9,,,29,average,2608,5660,2.17,,,212.7493842796484,-0.0063693276043537295,1.0491211980735309,-212.7785388359939,164.02501953605415,0.00872561742960035,0.15366541878212622,-164.08051993368832,-214.70402958922332,-0.09543901649396108,7.515356143152005,214.85734675484642,3.936140351466938,11.19191494534769,10.636725623447486,,,,,,,,,,,,,,,
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,Regulated,1.0,R410a,2.7,43.0,66.0,17,average,3868,8200,2.12,,,283.8167539158742,-0.0011804357806391454,0.7581024852604177,-283.8553846310247,-99.99342323437428,0.01113009709089312,0.02149227698418542,99.93855322239565,-214.71745671446132,-0.06830933433338184,6.2648996555985725,214.8390949288044,17.369609682343572,5.159126798160572,20.924353529164144,,,,,,,,,,,,,,,
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,Regulated,1.0,R410a,2.7,43.0,66.0,17,average,3732,7800,2.09,,,-87.09367420467575,-0.0071072472925785,1.0289239450157683,87.04944430680254,-103.47427773492409,0.007688079002823803,0.186618486978246,103.41996787232071,-24.82617428656809,-0.06965522502797368,6.304709193591408,24.94572832723549,20.21019501023321,4.782644791934089,22.936722662753354,,,,,,,,,,,,,,,
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,Regulated,1.0,R410a,2.7,43.0,68.0,17,average,3865,8000,2.07,,,283.81359824220823,-0.0060823715409156105,0.9783409375453166,-283.85883335393373,-51.57339223486572,0.005811531071258472,0.2461115095147637,51.50937712009052,281.69194442852927,-0.05948519630480064,5.87341449654012,-281.5469046674823,28.41136133510409,5.372043605668458,31.76987767438845,,,,,,,,,,,,,,,
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,Regulated,1.0,R410a,2.7,43.0,68.0,17,average,4184,8200,1.96,,,-53.77800874981233,-0.005304063733198145,0.9476368805940376,53.73487143701697,212.76451285769974,0.009468376927012422,0.10182741501785736,-212.8176565189291,-120.3174436231868,-0.06388924191263368,6.010539001478148,120.451201788087,25.07889532590405,4.053474906289578,27.32043223083655,,,,,,,,,,,,,,,
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,Regulated,1.0,R410a,2.7,43.0,69.0,17,average,4328,8700,2.01,,,221.6263901336301,-0.003058447577459448,0.8484745039002378,-221.66718043018253,-71.56050647846523,0.009147375539340152,0.12090736808982958,71.50649470731524,141.770450468097,-0.06277613412591526,5.990001048715749,-141.63211372241216,26.8581507192692,6.0865216331137875,29.398711126970106,,,,,,,,,,,,,,,
TOSHIBA AIR CONDITIONING,HWS-455H-E/HWS-455XWHM3-E,2019-11-26,Outdoor Air/Water,Regulated,1.0,R410a,1.15,41.0,65.0,17,average,1944,4200,2.16,,,88.48068303318102,0.0008473336146837849,0.7047509838913739,-88.51689295576767,84.26132164403994,0.015761848312574142,-0.1020044120917446,-84.30113151650481,144.11882481672404,-0.09234734848621312,7.2918919080599,-143.99059676131574,8.254891557702495,9.380611170128024,13.759304636292946,,,,,,,,,,,,,,,
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHM3-E,2019-11-26,Outdoor Air/Water,Regulated,1.0,R410a,1.8,41.0,65.0,17,average,2379,4900,2.06,,,-17.684385662867307,-0.007690116731651555,1.0571168836158429,17.636451629165272,497.0911250619475,0.007199613112539851,0.24364993807648105,-497.13993687285597,-71.45576432721663,-0.08186210289929421,6.800622708988893,71.60244607146093,39.19906497523368,9.907160035388793,42.56522463372574,,,,,,,,,,,,,,,
