Manufacturer,Model,Date,Type,Subtype,Group,Refrigerant,Mass of Refrigerant [kg],SPL indoor [dBA],SPL outdoor [dBA],PSB [W],Climate,P_el_h_ref [W],P_th_h_ref [W],COP_ref,P_el_c_ref [W],P_th_c_ref [W],p1_P_th [1/°C],p2_P_th [1/°C],p3_P_th [-],p4_P_th [1/°C],p1_P_el_h [1/°C],p2_P_el_h [1/°C],p3_P_el_h [-],p4_P_el_h [1/°C],p1_COP [-],p2_COP [-],p3_COP [-],p4_COP [-],MAPE_P_el,MAPE_COP,MAPE_P_th,p1_Pdc [1/°C],p2_Pdc [1/°C],p3_Pdc [-],p4_Pdc [1/°C],p1_P_el_c [1/°C],p2_P_el_c [1/°C],p3_P_el_c [-],p4_P_el_c [1/°C],p1_EER [-],p2_EER [-],p3_EER [-],p4_EER [-],MAPE_P_el_cooling,MAPE_EER,MAPE_Pdc
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,Regulated,1.0,R410a,2.7,43.0,67.0,20,average,5241,9800,1.87,,,248.28184090835614,-0.0035377670629438158,0.8700903919934826,-248.3182137147908,212.76410272644745,0.011360133855850055,5.382518887368525e-05,-212.81811540220383,106.2453308292338,-0.09461057817784692,7.3043882649256755,-106.0691593831072,24.382210695163856,13.32374510520361,30.131059884475256,,,,,,,,,,,,,,,
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,Regulated,1.0,R410a,2.7,43.0,66.0,17,average,3990,7700,1.93,,,233.83317003237173,-0.017690447910306446,1.4986242331881727,-233.8932615747148,212.36956798200958,0.000979967618164859,0.4568755533152673,-212.43907862084743,141.7812480701171,-0.0846820369009503,6.926763147529295,-141.62648198624106,46.98217722748028,9.89088196549156,52.02352872902278,,,,,,,,,,,,,,,
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,Regulated,1.0,R410a,2.7,43.0,68.0,20,average,5838,10800,1.85,,,212.74169587422642,-0.008384616098688732,1.0920412358665592,-212.78650459044914,212.76316678115467,0.009142108196797227,0.1120978477511655,-212.8190344309602,-2.588139669272184,-0.09521052183729344,7.322412460720949,2.764339438192656,31.840010138761023,13.274519058532016,37.76938479981503,,,,,,,,,,,,,,,
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHM3-E,2019-11-26,Outdoor Air/Water,Regulated,1.0,R410a,2.7,41.0,66.0,20,average,4527,9100,2.01,,,-80.42640943505,-0.0037697442204085658,0.9025117834153278,80.39042408004717,268.9857666014366,0.012508978148050914,0.015736921693237045,-269.0319732811664,283.920126137258,-0.08919957170247529,7.008376994203367,-283.7675236253029,8.529709136098855,11.996769021647214,15.339640618589534,,,,,,,,,,,,,,,
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHM3-E,2019-11-26,Outdoor Air/Water,Regulated,1.0,R410a,2.7,41.0,66.0,17,average,4093,7900,1.93,,,177.20142199664926,-0.01329112287187622,1.3131362073089117,-177.25483631704753,-142.6454983840353,0.002606197670015419,0.414270769793552,142.58397506168242,141.75307335828234,-0.0613040656046379,5.7106344547136665,-141.64901866923972,25.446843781477128,6.069079998485874,26.352862579288413,,,,,,,,,,,,,,,
Vaillant Deutschland ,VWF 117/4 35 & 55,2020-12-17,Brine/Water,Regulated,2.0,R410a,2.5,50.0,,7,average,3373,11400,3.38,,,-0.0008408502494200228,0.0008408444194301942,0.9571128239663212,0.00017313115661988528,-0.020247516300742084,0.020247515182628968,-0.007549018424133982,0.005832726757256132,0.12670850284602092,-0.1267084680460836,9.390840882140893,-0.04113923155904703,1.788812512887202,4.571702944727492,3.055618538917997,,,,,,,,,,,,,,,
Vaillant Deutschland ,VWF 157/4 35 & 55,2020-12-17,Brine/Water,Regulated,2.0,R410a,3.05,48.0,,7,average,4298,14700,3.42,,,-0.0009908153293752037,0.000990818136463139,0.9519270071753348,0.0003838714155504157,-0.019257617168413625,0.019257615270534267,0.042164317986547836,0.005593935440081525,0.11634214571182187,-0.11634217470527727,8.95396026070452,-0.038127997346759694,1.7002926869235728,3.9564226438071466,2.5117140734385095,,,,,,,,,,,,,,,
Vaillant Deutschland ,VWF 197/4 35 & 55,2020-12-17,Brine/Water,Regulated,2.0,R410a,3.95,48.0,,7,average,5831,20000,3.43,,,-0.0009685035673970793,0.000968506010992524,0.9526296625259209,0.00029012632145950423,-0.017193690574958353,0.01719369069813589,0.14676981757993315,0.005141006361146111,0.09561841919590132,-0.0956184243177581,7.992863737510213,-0.031351542637412244,1.5059200260953696,3.103067894784741,1.8720979516788807,,,,,,,,,,,,,,,
Vaillant Deutschland ,VWF 57/4 35 & 55,2020-12-17,Brine/Water,Regulated,2.0,R410a,1.5,41.0,,7,average,1693,5400,3.19,,,-0.0008058120397657737,0.0008058125047649159,0.95907700959145,8.211679540106323e-06,-0.020529483492825937,0.020529479982325696,-0.017435611019132588,0.006286990211414953,0.12099509209971678,-0.12099509210073355,8.93145135608376,-0.039212875748895516,1.7675076243601755,4.586942974475506,3.2251090973021603,,,,,,,,,,,,,,,
Vaillant Deutschland ,VWF 87/4 35 & 55,2020-12-17,Brine/Water,Regulated,2.0,R410a,2.4,50.0,,7,average,2564,9000,3.51,,,-0.0007664080429194878,0.0007664040728357398,0.95996253741116,0.0002612990837814214,-0.01936577510496605,0.01936577475543365,0.03512306663830054,0.005441884343856061,0.1221143533541924,-0.12211437602374975,9.311040075572684,-0.03988811097772687,1.67000604648455,4.129209832367444,2.6902372815408144,,,,,,,,,,,,,,,
Vaillant Deutschland ,VWL 35/5 AS 230V + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,Regulated,1.0,R410a,1.5,41.0,51.0,11,average,1490,3100,2.08,,,-89.30286051756248,-0.00854776300619235,1.1890023142753363,89.28188937823114,212.76803914612927,0.012252618597585243,0.023441277297693658,-212.8140648440392,212.83920660062682,-0.11574210074609033,8.236907687285871,-212.70514211304715,18.855874377505295,13.603820072963307,24.96864817999575,,,,,,,,,,,,,,,
Vaillant Deutschland ,VWL 37/5 230V,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.4,49.0,,11,average,1514,3210,2.12,,,199.42861453250225,-0.007329919230268852,1.1226301872446305,-199.44931600162644,212.76776735491453,0.01253260169944512,0.0022880863504322483,-212.8143462111022,212.84706403478287,-0.11510899749264306,8.31274765142815,-212.69731475324642,17.74709676715107,12.893817110961509,23.93037568267653,,,,,,,,,,,,,,,
Vaillant Deutschland ,VWL 55/3 A 230V 35 & 55,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.8,,,6,average,2200,4400,2.0,,,-35.99204000122342,-0.006641218366764807,1.1623213561494996,35.98442745333282,55.0366254488851,0.007068768968635586,0.22990731102134504,-55.094612383071755,186.18041553398518,-0.08395664136473734,6.649361460847674,-186.05101607730631,20.422343628973238,12.499149931201336,27.800922521086875,,,,,,,,,,,,,,,
Vaillant Deutschland ,VWL 55/5 AS 230V + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,Regulated,1.0,R410a,1.5,41.0,53.0,11,average,2165,4330,2.0,,,-0.467744626328141,-0.005906795271406472,1.004578181751495,0.4368544626207722,348.77897288329217,0.008438443768389616,0.13569431091585307,-348.83797306990203,-111.33868920200878,-0.08452415417481689,6.976657587265189,111.52764918008477,8.058536961740161,12.240187137544858,14.609268231311916,,,,,,,,,,,,,,,
Vaillant Deutschland ,VWL 57/5 230V,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.4,49.0,,11,average,2047,4360,2.13,,,-178.1042132882269,-0.014981245946876044,1.4120927698440204,178.05947818768468,617.4512622169741,0.0029750012305672685,0.3917189395732508,-617.5155227253239,-71.44617447832435,-0.10947561060703356,8.141432328842996,71.6177594348837,15.375409056898766,14.028499064015925,24.14048253817853,,,,,,,,,,,,,,,
Vaillant Deutschland ,VWL 75/5 AS 230V + VWL 77/5 IS,2021-03-10,Outdoor Air/Water,Regulated,1.0,R410a,2.39,43.0,54.0,11,average,2810,5620,2.0,,,-107.0772390316135,-0.006654171509765533,1.036304087352832,107.04369688880344,-37.4453816774649,0.006077200441015694,0.24211146857675805,37.38379753405046,212.8566750102386,-0.07380459130352744,6.481288028131185,-212.67896234240013,12.002770951934568,9.790330016691417,17.345121521656882,,,,,,,,,,,,,,,
Vaillant Deutschland ,VWL 77/5 230V,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.8,47.0,,10,average,2823,5590,1.98,,,39.091734224537014,-0.00804064613269622,1.0992588418264229,-39.126863122643094,-27.724852366432447,0.005872061850252018,0.2428673692269321,27.66199728326199,-149.1814890431019,-0.07800766155762152,6.649529524472059,149.35062727754757,11.362011430448769,10.123126528556009,16.263435320343934,,,,,,,,,,,,,,,
Vaillant Deutschland ,VWL 85/3 A 230V 35 & 55,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.95,,,5,average,2487,4900,1.97,,,106.13556524861572,-0.017396271451705855,1.5658521764003526,-106.1762352306655,-37.954797538770144,0.0005000136614430371,0.5029570045979945,37.886719312231705,212.8690933667632,-0.10100563476069628,7.6893311626844785,-212.67152596567658,12.79410116627784,14.625769148122046,21.226140293148845,,,,,,,,,,,,,,,
Viessmann,AWO-M-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,Regulated,1.0,R32,3.6,,68.0,19,average,4905,10300,2.1,3532.3076923076924,11480.0,212.7521214627568,-0.002686490263036001,0.8845964393429231,-212.77563494842832,219.12521912809657,0.01230560897808269,0.006141648749936246,-219.17247187797338,-90.05558406583387,-0.0981360877186726,7.460515554297048,90.20891624986791,11.885382926822775,13.56076493664891,17.594311602333992,70.63550014212345,-0.004692833189763157,-0.4875762986948858,-70.59211401088389,37.411383152891545,-0.009753848575245768,-1.2557942886767444,-37.34648883211401,44.22706113193235,0.050990897026727135,9.305198687140749,-44.40577512787522,11.453527749666426,4.367142819256201,7.387045193917163
Viessmann,AWO-M-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,Regulated,1.0,R32,4.0,,68.0,19,average,5502,11500,2.09,4380.952380952381,13800.0,212.7498785239969,-0.002984963400317421,0.876934939598202,-212.77794796065484,184.334353451279,0.011983978017708823,0.023752349759544874,-184.38287003657302,-71.45245036344222,-0.09835971087344228,7.42493970725912,71.60850065150781,6.24744054060719,13.850136471329384,11.32926773618866,70.6374566672327,-0.003949545704412967,-0.621449100784549,-70.59015748630722,70.64766234555256,-0.009391774201317685,-1.3657273771494864,-70.57982356325988,110.52708946476608,0.05251363636366066,9.786014556322517,-110.7204934649971,15.250862892193235,2.9329296718058235,12.7309710091216
Viessmann,AWO-M-AC (AF) 101.A06,2020-06-25,Outdoor Air/Water,Regulated,1.0,R32,1.5,,64.0,19,average,2788,5800,2.08,1598.7261146496814,5020.0,141.67906201821637,-0.003260127920406901,0.9062792302933432,-141.70462612286315,-183.17643475437725,0.012255048897160429,0.003608138403802039,183.12799960994727,-34.91915346680218,-0.09768576232492207,7.366361486581467,35.06389247386231,11.706566602836066,14.871886303529507,15.592927197047072,71.18668510931361,-0.005792253037671763,-0.25845266676237144,-71.14977118085693,66.20283970069951,-0.010129981786471877,-1.1279089458399896,-66.14147775002596,79.40384189036028,0.049107665529266833,8.716876115878497,-79.56904679528232,8.020825195251112,3.6518062741050974,5.289059247897548
Viessmann,AWO-M-AC (AF) 101.A08,2020-06-25,Outdoor Air/Water,Regulated,1.0,R32,1.5,,64.0,19,average,3298,6300,1.91,1993.44262295082,6080.0,-107.07335962860016,-0.002355723152174569,0.85241679983871,107.0462588418363,-355.8814677539103,0.014527034117765524,-0.11780569354524888,355.83473403168335,132.8849409809062,-0.0970475744208616,7.33595810728522,-132.73599751728756,10.957089017716921,11.884088333133247,14.506645239674187,70.63534533539125,-0.004794298280172389,-0.4795794222786856,-70.59226881761616,64.06089437288996,-0.009543291528584342,-1.3417521805618289,-63.99352698535349,90.50646360270865,0.04877726413603127,9.326780225369065,-90.69167161665814,8.508190102472192,3.8773779748377986,5.546786137537825
Viessmann,AWO-M-AC (AF) 101.A10,2020-06-25,Outdoor Air/Water,Regulated,1.0,R32,2.5,,64.0,19,average,3803,8100,2.13,2390.4761904761904,7530.0,212.75113661062284,-0.001839706217128857,0.8454007977839016,-212.7766390933133,246.71307970995187,0.011819337337010578,0.03141549962929779,-246.76062571574369,-2.5944198226415454,-0.08968619918768399,7.203657065478795,2.7577929887821013,7.762783413472293,11.88066710320748,11.990662822599532,72.82992538045447,-0.005569545985224217,-0.3270899000503938,-72.79134490308826,72.86561637974093,-0.010068701174439434,-1.1780511881561209,-72.80266766487901,123.40364180958359,0.04711818181820097,8.407969245579425,-123.56137985542213,6.211056140156156,4.957490303283069,4.7588014438847335
Viessmann,AWO-M-AC (AF) 101.A12,2020-06-25,Outdoor Air/Water,Regulated,1.0,R32,2.5,,65.0,19,average,4087,8500,2.08,2790.16393442623,8510.0,-67.09679822505339,-0.002778890879236043,0.873415078481447,67.06866135524025,-355.88340025029,0.011258216720007215,0.03921166421902069,355.8327270284168,-193.61484843929057,-0.09576950371641407,7.310367666565379,193.74533675224288,8.710758700428721,12.560538147510677,11.364351895311936,70.63516780523288,-0.004826816650191381,-0.4653758204053071,-70.59244634777437,60.65335987162543,-0.009762620759676995,-1.2564443237753844,-60.588423190160505,97.14288622821049,0.04769997869880454,8.643051748475889,-97.30804803802091,10.171408173551457,4.38105726833001,6.3240159971772005
Viessmann,VITOCAL 200-G BWC 201.B06,2019-07-11,Brine/Water,On-Off,5.0,R410a,1.4,40.0,,12,average,1738,5230,3.01,,,0.0065161054308247035,-0.006516103136063878,1.3189699409759257,-0.0021436564002198007,-0.015909497700006332,0.01590949855340221,0.20666000091444564,0.004184910966637332,0.10576421559465836,-0.10576418740054792,8.11721219810512,-0.030090934373802638,0.6684192494967215,3.2122206811247374,2.566920558556697,,,,,,,,,,,,,,,
Viessmann,VITOCAL 200-G BWC 201.B08,2019-07-11,Brine/Water,On-Off,5.0,R410a,1.95,43.0,,12,average,2212,6990,3.16,,,0.005137283487254668,-0.00513728258467713,1.2488688825488663,-0.0018986638513059575,-0.01707457940102872,0.017074579540742058,0.13919066953398865,0.003865525310027579,0.11653867573788965,-0.11653866345175053,8.809389606619463,-0.0298923018881577,0.20966742890947665,3.1546588332791163,2.9965208715723635,,,,,,,,,,,,,,,
Viessmann,VITOCAL 200-G BWC 201.B10,2019-07-11,Brine/Water,On-Off,5.0,R410a,2.4,46.0,,12,average,2944,9510,3.23,,,0.005232958414459484,-0.005232958414232171,1.2534484003097859,-0.0019034843125548112,-0.016934467490328734,0.016934467490316303,0.14832371524611904,0.0039006087243239423,0.11806968110089665,-0.11806968110042945,8.94318931606186,-0.030584008067020056,0.5584522825564232,3.3758258296748336,2.9468638318858624,,,,,,,,,,,,,,,
Viessmann,VITOCAL 200-G BWC 201.B17,2020-08-18,Brine/Water,On-Off,5.0,R410a,2.6,47.0,,18,average,5192,16250,3.13,,,0.0038470194016305827,-0.0038470195307184814,1.1898854895521582,-0.0014148244071312036,-0.014723789631976555,0.0147237896248423,0.2539834591072709,0.003081087775609013,0.08968238659387544,-0.08968235139060557,7.527396668670383,-0.02166167349143107,0.3700011440439117,2.02561320362001,1.902078813735016,,,,,,,,,,,,,,,
Viessmann,VITOCAL 200-G BWC-M 201.B06,2019-07-11,Brine/Water,On-Off,5.0,R410a,1.4,40.0,,12,average,1715,5060,2.95,,,0.0075308962398449066,-0.007530886269382894,1.3478962090572353,-0.004119215833779536,-0.019240469718639658,0.019240469530238304,0.043464878972164826,0.006088617659155993,0.13680246793986214,-0.13680246793929415,9.430706825056733,-0.05267771132669728,1.2125965641922916,4.731004316682557,3.858178154090133,,,,,,,,,,,,,,,
Viessmann,VITOCAL 200-G BWC-M 201.B08,2019-07-11,Brine/Water,On-Off,5.0,R410a,1.95,43.0,,12,average,2154,6980,3.24,,,0.0038488273148977953,-0.003848825426006483,1.1970186894462491,-0.0006329475337913468,-0.018399054665549128,0.018399053908206595,0.06992363505027567,0.004599355774080944,0.1276409992092412,-0.1276410092738758,9.467204066969986,-0.03201267661386141,0.5962749253462953,3.0147738282910552,2.9930856157931833,,,,,,,,,,,,,,,
Viessmann,VITOCAL 200-G BWC-M 201.B10,2019-07-11,Brine/Water,On-Off,5.0,R410a,2.4,46.0,,12,average,2997,9530,3.18,,,0.004701900232581893,-0.004701901449844848,1.2290637939771254,-0.001878711518018986,-0.015984663447207646,0.0159846631819846,0.19441747438105106,0.003676138742380823,0.10503810831888932,-0.10503805472235676,8.286965853684686,-0.028223642686255795,0.3957435553996673,2.545382765586751,2.3366232235485764,,,,,,,,,,,,,,,
Viessmann,VITOCAL 300-G BWC 301.C06,2019-07-11,Brine/Water,Regulated,2.0,R410a,2.0,40.0,,12,average,1791,5480,3.06,,,-0.0004176148561368073,0.00041761478956616605,0.6852951522120527,-0.035927300299314194,-0.01725150224488601,0.01725149971756306,-0.1455321884518599,-0.032149509773615484,0.12213327549276698,-0.12213330568048172,8.900375969463784,-0.03915530617243392,17.31908689876601,6.7182595290103375,18.837472025972072,,,,,,,,,,,,,,,
Viessmann,VITOCAL 300-G BWC 301.C12,2019-07-11,Brine/Water,Regulated,2.0,R410a,2.3,41.0,,12,average,3561,10860,3.05,,,0.0011165722229911953,-0.0011166129425989818,0.7528224743647771,-0.042523185514086084,-0.013450559361723059,0.013450557355672205,0.012610911745699085,-0.039134386556426884,0.09859096671726593,-0.09859091893269503,8.084050407217918,0.017860687771655694,14.437854522414481,4.900483521829586,18.488157003361625,,,,,,,,,,,,,,,
Viessmann,VITOCAL 300-G BWC 301.C16,2020-08-18,Brine/Water,Regulated,2.0,R410a,3.25,40.0,,0,average,4427,14210,3.21,,,-0.00894780761116247,0.008947787243425728,0.312364930320197,-0.026579269468412686,-0.02266106459802737,0.022661060044837183,-0.3828610608064769,-0.025255538282200337,0.10862634846384926,-0.10862634846359732,8.731451320098389,-0.004263026189193295,18.95313678657841,2.9612568066752627,20.255932637100265,,,,,,,,,,,,,,,
Viessmann,Vitocal 100-S AWB 101.A12,2020-11-02,Outdoor Air/Water,Regulated,1.0,R410a,2.5,41.0,64.0,15,average,3990,7700,1.93,,,212.76757328226884,-0.008762927306011184,1.2733684382718915,-212.7598929309239,249.73850061125907,0.011875782028623305,0.02722379962702225,-249.7828564308064,-0.4054301997062879,-0.06875874669061402,5.977940637635343,0.5027566129626706,35.11842798957052,6.9465085828290185,34.84458465801261,,,,,,,,,,,,,,,
Viessmann,Vitocal 100-S AWB 101.A14,2020-11-02,Outdoor Air/Water,Regulated,1.0,R410a,2.5,41.0,64.0,15,average,4307,8700,2.02,,,212.7664234364046,-0.004911685787433534,1.0652261267526744,-212.760961444602,-43.11859625844848,0.014160000014731082,0.004819901088202528,43.08332852038785,283.89350089246733,-0.07531920368746897,6.085883372890499,-283.79008269228484,27.28422470934771,10.831540914521973,33.58724189704313,,,,,,,,,,,,,,,
Viessmann,Vitocal 100-S AWB 101.A16,2020-11-02,Outdoor Air/Water,Regulated,1.0,R410a,2.5,41.0,64.0,15,average,4868,9200,1.89,,,-106.61164336601752,-0.011265141131077,1.3004818019265898,106.5795211249584,-288.05069349724084,0.0044451839156719,0.3944914185533399,287.99534277150883,186.177060135636,-0.08175928908673655,6.314450714251437,-186.05355305442168,6.57642500462386,14.034498468272893,12.499262859310171,,,,,,,,,,,,,,,
Viessmann,Vitocal 100-S AWB-M 101.A12,2020-11-02,Outdoor Air/Water,Regulated,1.0,R410a,2.5,41.0,64.0,15,average,4062,7840,1.93,,,212.7627594161116,0.0021244299841615814,0.8447486266380164,-212.76464128619813,-99.98289265984666,0.014423884482928338,-0.010718570645500938,99.94877216432494,-71.47008460083923,-0.0950261794363401,7.0087181386310275,71.58981558783773,26.098121236432533,12.403394383942153,32.464668281683586,,,,,,,,,,,,,,,
Viessmann,Vitocal 100-S AWB-M 101.A14,2020-11-02,Outdoor Air/Water,Regulated,1.0,R410a,2.5,41.0,64.0,15,average,4605,9440,2.05,,,212.76150796224567,0.006016659300465546,0.6049233183781649,-212.76587108711203,497.0983107429757,0.01603334659782708,-0.09783432615924922,-497.1325648114688,281.6847676242055,-0.08711756850385685,6.7554611396965445,-281.55999474204555,25.251625368897386,12.052805528371255,31.042308684071976,,,,,,,,,,,,,,,
Viessmann,Vitocal 100-S AWB-M 101.A16,2020-11-02,Outdoor Air/Water,Regulated,1.0,R410a,2.5,41.0,64.0,15,average,5098,10450,2.05,,,70.62209106187848,0.0009543278843480613,0.783611837270178,-70.61748676910115,212.77233621799104,0.015043594442352341,-0.06669235263181841,-212.80969559497112,-178.3382193564365,-0.06564975182231622,5.8530177238066665,178.4774886581189,26.0886190387836,10.79379975467272,31.55540672915388,,,,,,,,,,,,,,,
Viessmann,Vitocal 100-S AWB-M 101.B04,2020-11-02,Outdoor Air/Water,Regulated,1.0,R32,0.95,41.0,62.0,15,average,1751,3310,1.89,,,212.7618832602781,-0.004218974800550022,1.0898619695427416,-212.76565146454465,212.77467748423268,0.010872944674540943,0.15787665291860872,-212.80718160946583,159.56449155665888,-0.0768317913165091,6.451394814969777,-159.35993497333266,18.578261801878696,22.41332377910297,30.061310692306822,,,,,,,,,,,,,,,
Viessmann,Vitocal 100-S AWB-M 101.B06,2020-11-02,Outdoor Air/Water,Regulated,1.0,R32,0.95,41.0,62.0,15,average,1751,3310,1.89,,,-107.0724743671072,-0.017198785141237842,1.6653342466645955,107.04881394562591,64.74664105017061,0.005403500321212599,0.3510377136087825,-64.79954856455336,218.96716469760207,-0.09421392909858588,7.319230151409914,-218.7880578939172,12.26580387604734,12.230929370755653,20.70139566718796,,,,,,,,,,,,,,,
Viessmann,Vitocal 100-S AWB-M 101.B08,2020-11-02,Outdoor Air/Water,Regulated,1.0,R32,1.6,41.0,64.0,15,average,3041,5930,1.95,,,212.7663258514841,0.0012318598234503015,0.8811850966084955,-212.76097801870682,-71.55702767821259,0.011694771597654929,0.04168657863914085,71.50991032827142,-75.68616165051388,-0.09125317965420468,7.26530908008263,75.90588136422525,34.24541524907893,16.652182715921,26.894833545762292,,,,,,,,,,,,,,,
Viessmann,Vitocal 200-A AWO 201.A10,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,2.4,39.0,56.0,25,average,3754,8560,2.28,,,106.26093287931272,-0.001503038198890425,0.8889466148284204,-106.27318601766613,212.77127966467603,0.014756934879214725,-0.05959216120297797,-212.8107848525784,266.1404847759062,-0.10032321944448667,7.6511990667726435,-266.0140814514096,24.568192780380677,11.919083610748926,30.712162639479466,,,,,,,,,,,,,,,
Viessmann,Vitocal 200-A AWO 201.A13,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,2.4,39.0,56.0,31,average,4268,9730,2.28,,,212.75520735575142,-0.0016742728365839452,0.8652939887310369,-212.77243921815747,355.1690751844996,0.013412342763705004,-0.027151747296905844,-355.21352190299143,-71.04700460073305,-0.09790752727857784,7.586160666209433,71.18183620705081,20.373824285751397,11.842582315641446,25.90449075211605,,,,,,,,,,,,,,,
Viessmann,Vitocal 200-A AWO 201.A16,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,2.4,39.0,56.0,40,average,4569,10600,2.32,,,106.14647723876936,-0.0009761086740499566,0.8195583651777019,-106.1651200091158,-169.91165756042386,0.01289065618286624,-0.011157509491641194,169.86571420425463,-69.23772296290278,-0.09106515431468283,7.335576171730362,69.38051966315403,18.322397401506766,11.25776551578028,23.681273309368034,,,,,,,,,,,,,,,
Viessmann,Vitocal 200-A AWO-E-M 201.A04,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.4,39.0,53.0,16,average,2281,4630,2.03,,,-284.13732409276867,-0.0017633531817693414,0.8788658973397582,284.1162813520242,-101.37629134075041,0.014000826464363484,-0.04278495645040817,101.33264827604107,-222.49226800933846,-0.09395841407448084,7.158386994262655,222.61589177762744,15.965815980559563,11.216626466425009,22.118007472503976,,,,,,,,,,,,,,,
Viessmann,Vitocal 200-A AWO-E-M 201.A06,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.4,39.0,54.0,16,average,2438,4950,2.03,,,70.60915858917173,-8.558884187640425e-05,0.7914852525645195,-70.63041801728029,87.18796819116496,0.014739908710423315,-0.0829611663464081,-87.2319454692135,8.503150229501719,-0.09284883163584187,7.126000505941242,-8.375813631598971,14.246881830681465,11.340009396174311,20.344606944779905,,,,,,,,,,,,,,,
Viessmann,Vitocal 200-A AWO-E-M 201.A08,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.4,39.0,55.0,16,average,2637,5670,2.15,,,-24.89267733988681,-0.0040410377050090944,0.9894350478399186,24.87384523548533,-117.04808045766876,0.012640661207926965,0.011705489663243706,117.00269348815769,212.83028209741428,-0.09278689673266656,7.205985144762093,-212.70926414447413,20.576147855335805,10.137549621092148,26.043670063941544,,,,,,,,,,,,,,,
Viessmann,Vitocal 200-A AWO-E-M 201.A10,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,2.4,39.0,56.0,50,average,3659,8270,2.26,,,106.1462542524997,-0.0012045418541436074,0.8854449107454034,-106.1588715716577,491.4122613933823,0.016576641067016794,-0.09847953306400373,-491.4456318352976,217.27039174545604,-0.09954080619404024,7.543395824040222,-217.15515766463787,21.671620456703643,11.52875079361714,28.25329866343999,,,,,,,,,,,,,,,
Viessmann,Vitocal 200-A AWO-E-M 201.A13,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,2.4,39.0,56.0,50,average,3925,8910,2.27,,,-97.90733828745032,-0.0060972135270812395,1.0650618795162279,97.89003065200559,240.7405790935118,0.01481954061598874,-0.05112083754039631,-240.77864965109387,217.2733177480944,-0.09490055390246813,7.354829138167504,-217.1512099690441,23.34567174464097,11.287458245741506,28.74712056658053,,,,,,,,,,,,,,,
Viessmann,Vitocal 200-A AWO-E-M 201.A16,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,2.4,39.0,56.0,59,average,4199,9490,2.26,,,221.63703052486682,-0.005782205150886122,1.0290329450878637,-221.65646476590226,461.8396498496794,0.014066195938418955,-0.04243406852936333,-461.8819367925885,212.83434632275302,-0.09347714588470404,7.299575735726679,-212.70543158016412,21.81621773569948,11.612503518972893,27.33498527586884,,,,,,,,,,,,,,,
Viessmann,Vitocal 200-G BWC 201.B13,2020-10-06,Brine/Water,On-Off,5.0,R410a,2.15,49.0,,0,average,3920,12230,3.12,,,0.004253885572026625,-0.004253884721142968,1.2134596096338257,-0.0009870647699722324,-0.015175430173196615,0.015175430417054863,0.2367327814825175,0.003880703152304833,0.09422481163248148,-0.09422480983685977,7.724077674674968,-0.02467138212470636,0.7932676494194825,2.398691515911118,1.899888463912908,,,,,,,,,,,,,,,
Viessmann,Vitocal 222-S AWBT-M 221.C04,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.8,39.0,53.0,16,average,2366,4780,2.02,,,-142.60695115349858,-0.0012504687194192026,0.8463183060914152,142.58566072892066,-71.55355909359908,0.01498794963034339,-0.08657204192185622,71.5133473173991,-173.64371295227352,-0.09522488471251518,7.2229104580436285,173.75776863392272,18.951772630120736,10.14634794270942,24.64185744685646,,,,,,,,,,,,,,,
WOLF,CHA-07/400V,2020-06-30,Outdoor Air/Water,Regulated,1.0,R290,3.1,,52.0,15,average,2532,5620,2.22,,,212.74994944705784,0.0027378758761115386,0.6047547162093585,-212.7777911082457,-343.4816981111242,0.014364942362392141,-0.10855465477157908,343.43242220020494,8.377337984653199,-0.07347390263019075,6.808173255573938,-8.222697373392622,6.274000477764118,5.759437830880705,10.557330718546195,,,,,,,,,,,,,,,
WOLF,CHA-10/400V,2020-06-30,Outdoor Air/Water,Regulated,1.0,R290,3.4,,53.0,15,average,3364,7030,2.09,,,212.75046259074875,-0.0015447637591850284,0.8226166690786724,-212.77732520127273,-355.8836691052521,0.012496600144847832,-0.026028347180188132,355.8325654772971,291.7031740996348,-0.0886929121890858,7.34704461708841,-291.5333814696558,5.167617313687115,9.512166064975341,9.734855565705994,,,,,,,,,,,,,,,
ait-deutschland,LW 101,2019-10-08,Outdoor Air/Water,On-Off,4.0,R407c,4.8,,,10,average,3438,6980,2.03,,,-142.57908395907396,-0.002969462946555225,1.3930778501009773,142.61265143137743,-9.05810280008868,0.012821170173185141,0.32406043991441,9.058905451465703,286.1065929714765,-0.05462636569654149,5.406233655321215,-286.0150793498236,3.4675954397974245,3.1417951234418613,3.475974225588911,,,,,,,,,,,,,,,
ait-deutschland,LW 121,2019-10-08,Outdoor Air/Water,On-Off,4.0,R407c,5.8,,,10,average,4183,8700,2.08,,,-27.08389590364109,-0.003637571745528162,1.4048472141629955,27.11647193713689,216.0951198316838,0.013394937883494969,0.2944864845234095,-216.09416553263264,-71.48130135547179,-0.060084636513999236,5.702129494457438,71.57366695433842,3.987655683868931,3.5337527817467516,4.175438044838456,,,,,,,,,,,,,,,
ait-deutschland,LW 140 (L),2019-10-08,Outdoor Air/Water,On-Off,4.0,R407c,10.2,58.0,,10,average,4815,10400,2.16,,,301.61612706572083,-0.0028191918642159605,1.3350922262428304,-301.59084128844995,-141.70530430181472,0.013437199193518852,0.28809201530107675,141.70329521653875,-71.4802077991118,-0.05979935886658733,5.7555831363326595,71.57485723303019,4.929485461498227,4.1725439430974,3.852151144603227,,,,,,,,,,,,,,,
ait-deutschland,LW 180 (L),2019-10-08,Outdoor Air/Water,Regulated,1.0,R407c,6.8,59.0,,10,average,6588,12780,1.94,,,-213.67008705311767,-0.003886524911783374,1.2275107190398795,213.65764596925965,-152.4161621555984,0.015313398890328912,0.22073718359789987,152.41767484219284,-195.844868515652,-0.07655997134875896,6.334994178223382,195.95429830796127,52.92416579477764,6.734414334683065,55.68245910400668,,,,,,,,,,,,,,,
ait-deutschland,LW 251 (L),2019-10-08,Outdoor Air/Water,Regulated,1.0,R407c,9.8,63.0,,10,average,9266,19180,2.07,,,-71.52576594928831,2.6847312490757336e-05,1.0119857016217113,71.51381126502638,345.780984618054,0.01545351067059937,0.21148453562945574,-345.7776948961665,143.97105812130604,-0.06333697824298999,5.825131758658737,-143.8579647544616,55.7274105343379,7.001825564832003,58.857893413035534,,,,,,,,,,,,,,,
ait-deutschland,LW 300(L),2020-07-20,Outdoor Air/Water,Regulated,1.0,Other,10.0,68.0,68.0,38,average,10231,20360,1.99,,,35.08781967619486,0.0012391731642536394,0.8832838898758535,-35.07983568963873,-71.54826949061335,0.013458349372334677,0.07031523651107137,71.51841844024831,218.36458787378655,-0.04866648582503917,4.937150010350893,-218.2711562651675,28.490744616213817,5.564788753332904,29.519984396040677,,,,,,,,,,,,,,,
ait-deutschland,LW 310 (L),2019-10-08,Outdoor Air/Water,Regulated,1.0,Other,10.0,68.0,,10,average,11704,23760,2.03,,,8.42965702891459,-0.0016276467344663046,1.1078796101927582,-8.442825440328248,-45.869756078090134,0.013874282274174551,0.2890514735797396,45.87255842694847,208.37116781693686,-0.05746574938491955,5.491018726411836,-208.27813456935039,49.872505476357354,4.150265023136258,50.74225914569337,,,,,,,,,,,,,,,
ait-deutschland,LWAV 122R3,2019-03-27,Outdoor Air/Water,Regulated,1.0,R410a,3.6,47.0,58.0,20,average,3807,8300,2.18,,,212.75498558985282,-0.005497525673337056,1.0200882214325746,-212.7727396743333,-82.93587114571916,0.007540086309295061,0.1921803539396693,82.87716160502522,-291.3217944451132,-0.07504238001981664,6.584056404567274,291.48658746340567,12.036415409642167,10.666940924430326,18.829464254450762,,,,,,,,,,,,,,,
ait-deutschland,LWAV 82R1/3,2019-03-27,Outdoor Air/Water,Regulated,1.0,R410a,3.0,48.0,50.0,31,average,2182,5040,2.31,,,212.7491268933716,-0.007695199122532006,1.144868062550486,-212.77885701885987,269.63200997745014,0.008989609584784616,0.1918738719601948,-269.67986059856185,146.214291695334,-0.08854031367850627,7.378354791758393,-146.05958642384448,9.387389282768185,8.879573796200829,15.340866875263645,,,,,,,,,,,,,,,
ait-deutschland,LWC 100,2019-09-06,Outdoor Air/Water,On-Off,4.0,Other,4.1,55.0,,10,average,3896,7830,2.01,,,79.52196874824554,-0.00402892666063113,1.4408883978199656,-79.48557922595799,299.37283787499086,0.012863911614044564,0.33665879111045904,-299.3704212585372,66.78455535545604,-0.05630088126919544,5.385236406150838,-66.69738210560078,2.089862589296194,3.4961753401703595,4.106025096753851,,,,,,,,,,,,,,,
ait-deutschland,LWC 120,2019-09-06,Outdoor Air/Water,On-Off,4.0,Other,4.5,55.0,,10,average,4642,8820,1.9,,,161.69793969997724,-0.004157196932199516,1.4485705828383542,-161.66335055903454,-2.690386174823108,0.012584139000911777,0.3236895810455008,2.6905722175755904,232.80155717621759,-0.05429212586164905,5.255942619790132,-232.7100288461849,2.958241019242509,3.6769169252796345,3.9773311595266585,,,,,,,,,,,,,,,
ait-deutschland,LWC 60,2019-09-06,Outdoor Air/Water,On-Off,4.0,R407c,2.95,55.0,,10,average,2188,4420,2.02,,,8.451074780424644,-0.0037141479317393117,1.4549628530594898,-8.412717808751035,194.99681772525867,0.012376008517788237,0.35553768870904434,-194.994581023976,137.30511776755614,-0.05349928213677761,5.358524045611499,-137.2113995420029,3.270707037160453,3.3974871005194967,3.0872250864458266,,,,,,,,,,,,,,,
ait-deutschland,LWC 80,2019-09-06,Outdoor Air/Water,On-Off,4.0,R407c,3.2,55.0,55.0,10,average,2870,5940,2.07,,,-320.2565037896238,-0.003249006042736157,1.3813637376089436,320.28635516378813,124.0624170977009,0.012612530759128078,0.3292595139349287,-124.06268140378764,-0.4092199657324045,-0.0551127189270797,5.450907136986748,0.4981030487424647,4.793882432603018,3.6143135101039503,3.716643174245288,,,,,,,,,,,,,,,
ait-deutschland,LWD 50A-HMD,2017-05-12,Outdoor Air/Water,On-Off,4.0,R290,0.95,,57.0,15,average,2010,4000,1.99,,,177.24907615953728,-0.007366593890943552,1.6625151130174076,-177.20619428531998,29.531904501078586,0.013836049528560063,0.2661432852753306,-29.5307577273721,107.32722714733622,-0.0732653611733765,6.436012487768547,-107.20758875085112,3.1192533712735013,5.079395870340053,6.357996475176848,,,,,,,,,,,,,,,
ait-deutschland,LWD 50A/RX-HMD,2020-11-24,Outdoor Air/Water,On-Off,4.0,R290,2.1,,57.0,15,average,1803,4110,2.28,,,283.8555048769112,-0.004261653151667162,1.466871363282673,-283.8153068509785,-14.748151691372476,0.011021615799526444,0.44636688680321696,14.752505769864161,283.8870153255462,-0.05239894461938857,5.5003902864950005,-283.7932087696016,1.3499626543893022,3.7669452502659913,4.3333778775860425,,,,,,,,,,,,,,,
ait-deutschland,LWD 50A/SX-HMD,2020-11-24,Outdoor Air/Water,On-Off,4.0,R290,0.95,,58.0,10,average,1803,4110,2.28,,,-142.57686078785525,-0.005351870092447794,1.5243413446282246,142.6149090908999,-31.523807278382048,0.009417234533280857,0.5166540754762716,31.524331818615146,107.32009086935403,-0.04922073390359341,5.3924026772663165,-107.21378802806083,1.6830964789092089,3.9075816896220936,4.279408911190603,,,,,,,,,,,,,,,
ait-deutschland,LWD 70A-HMD,2017-05-12,Outdoor Air/Water,On-Off,4.0,R290,1.1,,57.0,15,average,2624,5800,2.21,,,248.3206291657422,-0.004255245149145423,1.4505732896918542,-248.27826160757962,-45.02212888161022,0.012884810358108088,0.3249427031419749,45.02398154341113,137.312357635875,-0.061597645322096,5.973253028147182,-137.1904531028682,2.96201722081851,8.837483864108988,9.564250943107591,,,,,,,,,,,,,,,
ait-deutschland,LWD 70A/RX-HMD,2020-11-24,Outdoor Air/Water,On-Off,4.0,R290,2.2,,57.0,15,average,2447,5580,2.28,,,8.788924866114586,-0.00477014885670755,1.4762215958486298,-8.751410391746791,35.085016936219446,0.010880989272645691,0.4469147876743216,-35.082636125020265,-102.57256169875907,-0.05349239767436007,5.548038594999891,102.6709938573538,1.1280534757852565,5.299530617724675,5.1019637434272775,,,,,,,,,,,,,,,
ait-deutschland,LWD 70A/SX-HMD,2020-11-24,Outdoor Air/Water,On-Off,4.0,R290,1.1,,58.0,10,average,2702,5810,2.15,,,-9.731622891164664,-0.004258833531438801,1.451448220091826,9.77336888483323,-142.5601547038065,0.008734499677026534,0.5310290718717319,142.56248245496832,-96.75672533312924,-0.04112926039652723,4.845278331347858,96.85380818701302,3.744886840205584,3.199776812550642,5.249618720909872,,,,,,,,,,,,,,,
ait-deutschland,LWD 90A-HMD,2017-05-12,Outdoor Air/Water,On-Off,4.0,R290,1.17,,62.0,15,average,3064,7200,2.35,,,266.08129262650755,-0.0019352046005650847,1.2947255036891137,-266.04976731024783,283.83636359742644,0.011904955716152013,0.3910861657485503,-283.8347480573913,217.2544092070365,-0.05088900673304328,5.429471919969618,-217.16266991193427,2.0612537180442536,5.090782761534938,4.619054167076898,,,,,,,,,,,,,,,
ait-deutschland,LWDV 91-1/3-HDV 12-3,2019-08-27,Outdoor Air/Water,Regulated,1.0,R290,1.05,,54.0,22,average,3228,7070,2.19,,,-27.12154470572367,-0.003244851561913875,0.897676916578222,27.08712459939739,70.60562296789212,0.00876550585853315,0.11352910754052285,-70.66140056618238,279.5000910942839,-0.06826981383903885,6.952536378091339,-279.3006658260133,19.687677404261862,7.206314777615678,21.15135459417976,,,,,,,,,,,,,,,
ait-deutschland,PWZSV 122H1S (1~230V),2017-05-12,Brine/Water,Regulated,2.0,R407c,2.0,44.0,,7,average,3491,11100,3.18,,,-0.003362136413964001,0.003362110046479756,0.5541352914838603,-0.03593968349399974,-0.016694944542701682,0.01669494454270181,-0.12641501552300682,-0.03356331010566878,0.08606464584523862,-0.08606467925852794,7.692436668275841,0.011724770822794436,9.543202630123687,1.859555967690148,11.147634317171711,,,,,,,,,,,,,,,
ait-deutschland,PWZSV 162H3S,2017-05-12,Brine/Water,Regulated,2.0,R407c,2.2,44.0,,7,average,4733,14200,3.0,,,0.0006528730395690841,-0.0006530295637840149,0.7445308001066414,-0.03427718700944892,-0.013457064747027469,0.013457069079707092,-0.004460412313970833,-0.04054637287434682,0.08637139865556974,-0.08637145800658694,7.655192717970931,0.032164623069958466,14.14159178779706,4.195179349989166,15.739070272623787,,,,,,,,,,,,,,,
ait-deutschland,PWZSV 62H1S,2017-05-12,Brine/Water,Regulated,2.0,R407c,1.16,44.0,,7,average,1634,5000,3.06,,,0.0007231456285185469,-0.0007230587662174272,0.7321620278848391,-0.04065912177914848,-0.014107263264124719,0.014107271298570737,-0.02008249210226451,-0.037647288856236485,0.09685984577000456,-0.09685981426485228,8.036286031848057,0.0123628765008623,10.197538490517086,3.8471916203773167,13.482806551173224,,,,,,,,,,,,,,,
ait-deutschland,PWZSV 92H1S(1~ 230V),2019-03-29,Brine/Water,Regulated,2.0,R407c,1.25,47.0,,12,average,2236,6620,2.96,,,0.0065879250248226965,-0.0065879148168046546,0.9969216407703708,-0.04878976824296237,-0.00811315984589687,0.008113159972217484,0.2272576680174312,-0.049021706433699526,0.10194881565245527,-0.10194881565214496,8.18243752501876,0.03701514657819712,16.131514292282276,7.219920159299376,20.23562351511356,,,,,,,,,,,,,,,
ait-deutschland,WWC 100H/X,2019-09-06,Water/Water,On-Off,6.0,R407c,2.95,53.0,,10,average,2866,10090,3.52,,,0.0044119469822161295,-0.00441196074780054,1.1932186867683892,0.00022707291714341675,-0.015192275523138437,0.01519227109876677,0.3408615295339824,0.00030185634115520617,0.11604175387944722,-0.11604171697754508,8.36543878466654,0.0037364797688100334,2.6325033339160484,1.6184526059075075,2.53961750068796,,,,,,,,,,,,,,,
ait-deutschland,WWC 130H/X,2019-09-06,Water/Water,On-Off,6.0,R407c,3.5,53.0,,10,average,3273,11880,3.63,,,0.0042225309335000155,-0.004222526177345915,1.1844718068159636,0.0002095324567177475,-0.013869839981039758,0.013869841272759266,0.3977959516798038,0.00027161952290465216,0.10440461909494296,-0.10440465971405034,8.008532791192488,0.0028803473822941717,2.3104921452040106,1.3480462935716102,1.9674115413383453,,,,,,,,,,,,,,,
ait-deutschland,WWC 160H/X,2019-09-06,Water/Water,On-Off,6.0,R407c,3.95,53.0,,7,average,3748,13530,3.61,,,0.004027154640113224,-0.004027138954140475,1.1687384381363486,-0.0004731926714146668,-0.014932295495534384,0.014932295247784003,0.3856682065599801,0.0022555578939523393,0.10771870284574167,-0.10771872187607412,7.899922339791358,-0.014793798338019306,0.6444021868960939,1.4350007273539755,1.854372811863496,,,,,,,,,,,,,,,
ait-deutschland,WWC 190H/X,2019-09-06,Water/Water,On-Off,6.0,R407c,4.3,53.0,,10,average,4573,16600,3.63,,,0.005030919913397125,-0.0050309122640287965,1.2198542827931245,0.00023322628532517373,-0.0140312984684254,0.014031296895508808,0.3901473457565957,1.289846688557376e-05,0.11086564517773127,-0.11086561966674814,8.283407180438815,0.005769151735295462,2.3595949113605847,1.593666233180467,2.098092287775918,,,,,,,,,,,,,,,
ait-deutschland,WWC 220H/X,2019-09-06,Water/Water,On-Off,6.0,R407c,4.5,56.0,,10,average,5643,20540,3.64,,,0.003512889708325039,-0.003512889370382002,1.1422189308765975,-0.0007289600597090978,-0.01852149076869733,0.01852149116383496,0.25265318097117123,0.004382506497214413,0.14118626357723765,-0.14118633788113694,9.090888444576006,-0.03377733672358108,0.2799791374783402,3.1727679528004105,3.0614302818626493,,,,,,,,,,,,,,,
tecalor,TTF 35,2016-11-01,Brine/Water,Regulated,2.0,R410a,10.0,56.0,56.0,7,average,11695,34500,2.95,,,0.0065906642497995434,-0.006590667816869628,1.3152517276368814,-0.005052293398542674,-0.018724855632187464,0.018724855165124347,0.06965305908429846,0.00546682110656097,0.13438597770634986,-0.13438599540957186,9.268468736346758,-0.0982714672261038,8.486351352639598,11.947939034926904,6.190737456116393,,,,,,,,,,,,,,,
tecalor,TTF 66,2020-12-17,Brine/Water,On-Off,5.0,R410a,14.5,,,7,average,21361,62800,2.94,,,0.00465558766010563,-0.004655587659611366,1.2184083624161999,-0.0016073489515567546,-0.0187963745247721,0.01879637406029589,0.06877203910334713,0.0059280490953965755,0.1181251693140665,-0.11812517010064827,8.557569800951365,-0.0387905938138245,1.91259214509023,4.53493096889092,3.314605131382605,,,,,,,,,,,,,,,
Generic,Generic,,Outdoor Air/Water,Regulated,1.0,,,,,,average,,,1.41,,,69.9699269029044,-0.003427408206791532,0.913500392869741,-69.99813440484245,82.190970376356,0.011364931157702964,0.047006635518556925,-82.24031588014476,46.37462900126993,-0.08756667775339226,7.0454352113504,-46.22057938564581,,,,71.62008318054674,-0.00400911775160958,-0.41128271554915535,-71.57897400145647,69.04435917706627,-0.009207902870547003,-1.3686388581308666,-68.9764925237476,-11.722767689835576,0.06483988471701928,11.520050352377071,11.474317304082298,,,
Generic,Generic,,Brine/Water,Regulated,2.0,,,,,,average,,,3.0,,,0.002986162946800257,-0.0029861650906596485,0.8843904100055355,-0.03693103551531477,-0.013036429137469543,0.013036428663499489,0.06982106792103977,-0.034154131774601554,0.09856460505867316,-0.0985646059028396,8.12241287944408,-0.00010931425657465305,,,,,,,,,,,,,,,,,,
Generic,Generic,,Water/Water,Regulated,3.0,,,,,,average,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Generic,Generic,,Outdoor Air/Water,On-Off,4.0,,,,,,average,,,1.89,,,63.638211241981786,-0.00486851505691492,1.4796992553361892,-63.598899358160196,52.80977589691014,0.012576981407445823,0.3622942294868922,-52.8064293397896,60.04852969530065,-0.06031834092437791,5.696027224871861,-59.95319662642105,,,,,,,,,,,,,,,,,,
Generic,Generic,,Brine/Water,On-Off,5.0,,,,,,average,,,2.87,,,0.005991548709532495,-0.005991542673043464,1.2940200313344263,-0.0017875977655714451,-0.015276067213508274,0.015276057852405728,0.24191657158574367,0.004297673500507064,0.10392973889115246,-0.10392977605415854,8.054635527742949,-0.03189750970762583,,,,,,,,,,,,,,,,,,
Generic,Generic,,Water/Water,On-Off,6.0,,,,,,average,,,3.47,,,0.005386433020521861,-0.005386432717127467,1.21602179982479,-0.0012054441591884066,-0.014157910186581548,0.01415790911617586,0.3969223704186151,0.0012291825426507903,0.10991827117359061,-0.10991827583286337,8.008766088742181,-0.011252304682216186,,,,,,,,,,,,,,,,,,
=======
Manufacturer,Model,Date,Type,Subtype,Group,Refrigerant,Mass of Refrigerant [kg],SPL indoor [dBA],SPL outdoor [dBA],PSB [W],Climate,P_el_h_ref [W],P_th_h_ref [W],COP_ref,P_el_c_ref [W],P_th_c_ref [W],p1_P_th [1/°C],p2_P_th [1/°C],p3_P_th [-],p4_P_th [1/°C],p1_P_el [1/°C],p2_P_el [1/°C],p3_P_el [-],p4_P_el [1/°C],p1_COP [-],p2_COP [-],p3_COP [-],p4_COP [-],MAPE_P_el,MAPE_COP,MAPE_P_th,p1_Pdc [1/°C],p2_Pdc [1/°C],p3_Pdc [-],p4_Pdc [1/°C],p5_P_el [1/°C],p6_P_el [1/°C],p7_P_el [-],p8_P_el [1/°C],p1_EER [-],p2_EER [-],p3_EER [-],p4_EER [-],MAPE_P_el_cooling,MAPE_EER,MAPE_Pdc
Advantix ,i-SHWAK V4 06,2020-05-26,Outdoor Air/Water,Regulated,1.0,R410a,2.68,35.0,64.0,11.0,average,2866.0,4500.0,1.57,1742.2680412371133,5070.0,1.756924104210583,-0.0106475580992369,1.2845051242704224,-1.7804624516282006,255.1661519545516,0.0126862087400178,-0.0519982471799114,-255.2163760233149,-40.3607005486704,-0.042594098129816,4.862191860731595,40.50233772895921,29.324984893474664,9.296592620658345,29.88387325953644,70.62772737794766,-0.0072648579877803,0.0687685961592865,-70.5998867750597,70.63887947305736,-0.0107691882482143,-0.7633155544414443,-70.5886064357549,37.39275999294196,0.0461704223921131,6.2953386462353205,-37.48834295489166,13.773454054929848,7.8344410171613905,11.652982625486208
Advantix ,i-SHWAK V4 08,2020-05-26,Outdoor Air/Water,Regulated,1.0,R410a,2.2,35.0,64.0,11.0,average,2907.0,5000.0,1.72,2110.344827586207,6120.0,-141.68907092509116,-0.0015327842285525,0.9238517376116808,141.6751671506068,158.36500460411662,0.0129307825928906,-0.0433185986053502,-158.41476479201083,221.7222378400974,-0.0392428209036025,4.806830957325336,-221.5766261033884,25.868747438038127,7.170568679469234,28.11767679671606,72.85232241825076,-0.0059296182972147,-0.2253579328202678,-72.8163110003067,70.64256192989902,-0.0102952988583764,-1.0088354989763535,-70.58492397891341,53.31779371142525,0.0453590909090968,6.373991362166567,-53.41757571132549,10.62476319644041,6.703914083038379,9.708863667954084
Advantix ,i-SHWAK V4 10,2020-05-26,Outdoor Air/Water,Regulated,1.0,R410a,3.45,39.0,64.0,11.0,average,3333.0,5500.0,1.65,2430.8681672025723,7560.0,22.307893980027107,-0.0075105394060537,1.230384049236107,-22.31813559136846,292.1614477276625,0.0117895400498592,0.0246678244217288,-292.20905076414056,212.8524411073512,-0.0730518357550012,6.208804527937193,-212.6824836648456,21.56717708794949,8.340348185823492,29.91657626038996,70.62650319897993,-0.0076375787950959,0.1580867574623046,-70.6011109534949,71.19773492240647,-0.009973554285618,-1.0701167455598464,-71.13873705387199,-38.30028935105446,0.0555089094929896,10.40102323602677,38.0903953684598,12.422344439544322,7.3133861526676,14.60451749358512
Advantix ,i-SHWAK V4 12,2020-05-26,Outdoor Air/Water,Regulated,1.0,R410a,3.45,39.0,65.0,11.0,average,3350.0,6700.0,2.0,2738.709677419354,8490.0,-142.60139535042083,0.0011363114986192,0.8575099556546107,142.59096871480523,-74.40046196708819,0.0085993281786808,0.2020723874281388,74.35292142307492,318.33051990253574,-0.0774179721810553,6.435352458779397,-318.20740836809443,21.28085031382033,8.019515045820912,26.07627985027805,102.51327613808186,-0.0067442392100538,-0.0397705702467886,-102.48238010157058,78.40689850724965,-0.0096702381320398,-1.199827712889029,-78.34413442007535,-106.04231183640134,0.0554613636143643,10.4170872947405,105.83175485464564,11.84494484617116,7.356661275388664,13.729885872428952
Advantix ,i-SHWAK V4 14T,2020-05-26,Outdoor Air/Water,Regulated,1.0,R410a,4.4,40.0,68.0,11.0,average,5167.0,9300.0,1.8,3696.774193548387,11460.0,212.75280653066736,-0.0043721858195728,0.9643942299517776,-212.77496127036449,-71.55895780228812,0.0106122408458907,0.0625825146100354,71.50802186800124,208.4028825098664,-0.059670359343124,5.518714170781426,-208.24575248607792,21.804897062357632,13.7135983121914,36.00822317167738,70.63503197468319,-0.004862451844932,-0.4559753629036555,-70.5925821783242,70.64897787965965,-0.0090600788808735,-1.4644979496207151,-70.57850802915277,-106.04231183640134,0.0554613636143643,10.4170872947405,105.83175485464564,10.626331982362032,7.356661275388664,11.329403392835058
Advantix ,i-SHWAK V4 16T,2020-05-26,Outdoor Air/Water,Regulated,1.0,R410a,4.6,40.0,68.0,11.0,average,5515.0,9100.0,1.65,4521.604938271605,14650.0,212.75881474822896,-0.000901038025924,0.9104742121163358,-212.76873584584663,236.6242535241648,0.0143804743047962,-0.0997217056758194,-236.67136440440493,-142.51751505202998,-0.0473070502842985,5.150185243976614,142.68065605035025,25.31832443444977,6.803437179757096,30.14749718946259,70.6355143872697,-0.0046788580456209,-0.4887943067628615,-70.59209976573773,70.648319750949,-0.0091475675841108,-1.4204282606727383,-70.57916615786334,53.86988882403871,0.0572159090909199,9.45765586675481,-54.04618580458183,11.019619198007756,9.02565942431337,11.826084884610935
Airwell Residential,AW-YHPS04-H91 + AW-WHPS0406-N91,2020-04-22,Outdoor Air/Water,Regulated,1.0,R32,1.55,43.0,61.0,15.0,average,2655.0,5310.0,2.0,,,-262.2581762677141,-0.0017462489832339,0.7725960606842798,262.21250823157527,-242.1531135955304,0.0131054355221334,-0.0473616257097682,242.1034199964703,-107.26402587952612,-0.1142994318363769,8.189540243525562,107.43174094717727,74.43486109154601,15.926617341909896,83.02417638347515,,,,,,,,,,,,,,,
Airwell Residential,AW-YHPS04-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,Regulated,1.0,R32,1.55,39.0,61.0,15.0,average,2029.0,4260.0,2.1,,,168.32868441200452,0.0062637630664907,0.47712095156056,-168.35901877375505,229.53319307081264,0.0207377812462367,-0.3233671187866669,-229.56662280806324,-249.15521561841385,-0.1040483338230607,7.756768116476373,249.2626850018028,16.173358652706316,8.565202891207598,21.70154427369159,,,,,,,,,,,,,,,
Airwell Residential,AW-YHPS06-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,Regulated,1.0,R32,1.55,39.0,62.0,15.0,average,2474.0,5170.0,2.09,,,-44.893143369039926,-0.0018218164444966,0.7768381327620519,44.85162728866054,-128.42106783448352,0.0146601435497559,-0.1054738369138042,128.37574661188646,177.29116033843042,-0.117866556662102,8.348045485703791,-177.17762644020848,35.40442483519425,13.866538230410477,43.75089408896263,,,,,,,,,,,,,,,
