Manufacturer,Model,Date,Type,Subtype,Group,Refrigerant,Mass of Refrigerant [kg],SPL indoor [dBA],SPL outdoor [dBA],PSB [W],Climate,P_el_h_ref [W],P_th_h_ref [W],COP_ref,P_el_c_ref [W],P_th_c_ref [W],p1_P_th [1/°C],p2_P_th [1/°C],p3_P_th [-],p4_P_th [1/°C],p1_P_el_h [1/°C],p2_P_el_h [1/°C],p3_P_el_h [-],p4_P_el_h [1/°C],p1_COP [-],p2_COP [-],p3_COP [-],p4_COP [-],MAPE_P_el,MAPE_COP,MAPE_P_th,p1_Pdc [1/°C],p2_Pdc [1/°C],p3_Pdc [-],p4_Pdc [1/°C],p1_P_el_c [1/°C],p2_P_el_c [1/°C],p3_P_el_c [-],p4_P_el_c [1/°C],p1_EER [-],p2_EER [-],p3_EER [-],p4_EER [-],MAPE_P_el_cooling,MAPE_EER,MAPE_Pdc
Airwell Residential,AW-YHPS08-H91 + AW-WHPS0810-N91,2020-04-22,Outdoor Air/Water,Regulated,1.0,R32,1.65,43.0,63.0,14.0,average,3470.0,7010.0,2.02,,,-293.60340692764044,-0.0061133483393934,0.9655510397065526,293.55218891386613,212.7655595182556,0.0111948757065768,0.0434502639128399,-212.8166025595609,205.0617488895245,-0.1282663321903689,8.65807904446922,-204.93715572445728,66.75435736288098,17.822610778200783,76.3855814189959,,,,,,,,,,,,,,,
Airwell Residential,AW-YHPS08-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,Regulated,1.0,R32,1.65,39.0,63.0,15.0,average,3300.0,6700.0,2.03,,,-213.6879559729216,-0.0041027757453092,0.8934669912490122,213.6401917431657,284.62617732859644,0.0130885923873791,-0.0341589296134328,-284.6734044642549,186.17839188662663,-0.131854761424758,8.888876626306988,-186.0641402234412,50.19412098218909,16.429569882019337,59.78632232766506,,,,,,,,,,,,,,,
Airwell Residential,AW-YHPS10-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,Regulated,1.0,R32,1.65,39.0,65.0,15.0,average,3342.0,7520.0,2.25,,,-275.6949339734429,-0.005954450281518,0.9759821070883008,275.6446809336844,298.0635850572628,0.0100546374065583,0.1169227930722078,-298.1132484377613,177.3098941500011,-0.1370788791589846,9.308662028467465,-177.162487266408,62.971392430872896,19.7315291421456,73.76242775984016,,,,,,,,,,,,,,,
Airwell Residential,PAC BT MB 10KW H11,2018-07-30,Outdoor Air/Water,Regulated,1.0,R410a,3.6,,67.0,17.0,average,5026.0,9700.0,1.93,,,-89.30517924603437,0.0062317261003018,0.4499389226714436,89.27042804638901,-341.66344449191405,0.0165880808752138,-0.1846536913347035,341.6203373919973,70.67900726359947,-0.054905186969077,5.534050825791299,-70.57520314276991,34.77188556360636,8.992586284369976,38.17903902900892,,,,,,,,,,,,,,,
Airwell Residential,PAC BT MB 12KW H11,2018-07-30,Outdoor Air/Water,Regulated,1.0,R410a,3.6,,,17.0,average,5026.0,9700.0,1.93,,,212.7392050196186,-0.0060825279521638,0.9929978034811217,-212.7890261980804,255.4142531597905,0.0106828867900771,0.0719046303268253,-255.465268920832,-142.53739186740654,-0.0941986490446572,7.212289293740567,142.65226032681616,46.72053309844191,9.859505952168591,51.40988129277004,,,,,,,,,,,,,,,
Airwell Residential,PAC BT MB 12KW H13,2018-07-30,Outdoor Air/Water,Regulated,1.0,R410a,3.6,,70.0,27.0,average,4922.0,9500.0,1.93,,,-141.7420400136154,-0.0062902845820485,0.9993253570554202,141.69762106315045,474.5311358787537,0.0109189919292757,0.0675148302164816,-474.58020808316553,57.3822877182005,-0.1199658605680752,8.238725954692297,-57.23225901081892,47.26761729422158,19.31602949480041,42.08579485807802,,,,,,,,,,,,,,,
Airwell Residential,PAC BT MB 14KW H11,2018-07-30,Outdoor Air/Water,Regulated,1.0,R410a,3.6,,,17.0,average,5707.0,11700.0,2.05,,,35.05989094263937,-0.0047845231797198,0.9124394027836212,-35.10754097122706,184.33289050286632,0.0094777405634641,0.1357056453779462,-184.38433543281155,69.59746712059052,-0.1064600171653951,7.718967224924625,-69.44408257712824,56.73799473068383,17.744386751482065,67.22776324982871,,,,,,,,,,,,,,,
Airwell Residential,PAC BT MB 14KW H13,2018-07-30,Outdoor Air/Water,Regulated,1.0,R410a,3.6,,73.0,27.0,average,5743.0,11600.0,2.02,,,-124.8217325654641,-0.0017977396051259,0.7923348202756192,124.78080327566946,-71.55834624796806,0.0109520142067146,0.0737158427589373,71.50861961863069,106.2397129219558,-0.1049797516200509,7.656845930416233,-106.07526070937516,44.33998460087796,19.39630487321856,56.021408960413225,,,,,,,,,,,,,,,
Airwell Residential,PAC BT MB 16KW H11,2018-07-30,Outdoor Air/Water,Regulated,1.0,R410a,3.6,,,17.0,average,6089.0,12300.0,2.02,,,-22.677682726593684,-0.0068124907772997,1.0085740502504834,22.62802991837951,-357.0516509772068,0.0091949053154442,0.1639045743424209,357.00315567621743,-160.299548906878,-0.0996222330442194,7.367386585331078,160.42801384133656,54.53003248876567,16.02298422496046,65.02726332768636,,,,,,,,,,,,,,,
Airwell Residential,PAC BT MB 16KW H13,2018-07-30,Outdoor Air/Water,Regulated,1.0,R410a,3.6,,73.0,27.0,average,5879.0,11700.0,1.99,,,-67.22861208193787,-0.0038313285279293,0.8936677049941503,67.18673175264523,497.0929064247457,0.0106571268121837,0.1105963208836561,-497.1380844429413,212.85081409681567,-0.0961813471822628,7.260774598783032,-212.68854049326185,39.96772087222875,16.851492098034917,50.917568765118034,,,,,,,,,,,,,,,
Airwell Residential,PAC BT MB 5KW H11,2018-07-30,Outdoor Air/Water,Regulated,1.0,R410a,2.4,,64.0,16.0,average,2950.0,5900.0,2.0,,,212.75335407379643,0.0155490438054404,0.0196663227635292,-212.77427745972977,142.71957818307078,0.0252107968072067,-0.5581801050732728,-142.75072345510938,-107.00191093657853,-0.1194960289313788,8.275925404145204,107.13991116252645,26.92291761002863,17.008450107949457,39.45708021739304,,,,,,,,,,,,,,,
Airwell Residential,PAC BT MB 7KW H11,2018-07-30,Outdoor Air/Water,Regulated,1.0,R410a,2.4,,64.0,16.0,average,2950.0,5900.0,2.0,,,141.67164774625388,0.0008543360175769,0.6694846755374091,-141.71211883832513,250.9319794236904,0.0140938082078533,-0.0732369190163737,-250.9774393369964,0.7291973058824324,-0.1189167459688103,8.237504620475777,-0.5791234492078381,51.4131269154609,19.682691017032923,63.59320530778066,,,,,,,,,,,,,,,
Airwell Residential,PAC BT MB 9KW H11,2018-07-30,Outdoor Air/Water,Regulated,1.0,R410a,2.4,,,16.0,average,3889.0,7700.0,1.98,,,194.9787847270649,-0.0007058235029846,0.7400372105826583,-195.0224844840112,217.3320483255912,0.0084756093483283,0.1809510600845497,-217.384740367968,-80.31159073942092,-0.0659347370605534,6.0397192640643445,80.5028155791221,75.82628000150581,13.281592713604418,82.67068795251691,,,,,,,,,,,,,,,
Airwell Residential,PAC-BT-UE-10KW-H11,2019-09-11,Outdoor Air/Water,Regulated,1.0,R410a,3.9,35.0,70.0,19.0,average,5903.0,10920.0,1.85,,,-71.5337743642482,-0.0048507114654708,1.0504737668401931,71.51482833025537,-99.98392066154464,0.0126706603576027,0.0686437120027323,99.94772549871593,132.97465881906086,-0.0923066747412997,7.1943841081752575,-132.74432808740835,26.317300279105527,21.12427662541184,31.742944998034893,,,,,,,,,,,,,,,
Airwell Residential,PAC-BT-UE-12KW-H11,2019-09-11,Outdoor Air/Water,Regulated,1.0,R410a,3.9,35.0,69.0,19.0,average,4257.0,8600.0,2.02,,,-35.99880231089929,-0.0066612791458166,1.1347117398364357,35.9778128132416,184.33758002573,0.0118658581410149,0.0812680943621261,-184.37956082813383,-89.18987830685205,-0.0767855921661211,6.879315407022065,89.40457522577576,21.426343815316315,13.065887155529282,34.351399393852674,,,,,,,,,,,,,,,
Airwell Residential,PAC-BT-UE-12KW-H13,2019-09-11,Outdoor Air/Water,Regulated,1.0,R410a,3.9,,,19.0,average,5941.0,12120.0,2.04,,,70.6117085977501,0.0003378773825052,0.8060809887087955,-70.62786741888195,241.20820322501527,0.0160143116719228,-0.0631612087869298,-241.2386135511284,-71.40327117062309,-0.0948268965749527,7.608311599759586,71.65687538218172,30.10415238107792,21.818528221791244,32.78120768976563,,,,,,,,,,,,,,,
Airwell Residential,PAC-BT-UE-14KW-H11,2019-09-11,Outdoor Air/Water,Regulated,1.0,R410a,3.9,35.0,67.0,19.0,average,4423.0,8580.0,1.94,,,-124.7991910207792,0.0031038511393053,0.6201690666790016,124.78440589738838,212.76868126106945,0.0167973784626661,-0.2083716907849536,-212.81355861010803,-2.5638712416192986,-0.0860517133381353,7.130785198251751,2.787726228149173,24.622172944411886,13.83382114077886,39.60419633335617,,,,,,,,,,,,,,,
Airwell Residential,PAC-BT-UE-14KW-H13,2019-09-11,Outdoor Air/Water,Regulated,1.0,R410a,3.9,,,19.0,average,4872.0,9550.0,1.96,,,70.61134237475936,-0.0003246758946452,0.843995724676473,-70.62824058780053,228.58901412576049,0.0169071901018914,-0.1263267634169986,-228.6240533099489,177.32680542213188,-0.091051520917893,7.298849243834772,-177.13722069139953,23.87520760386001,12.338266026788505,35.49963577402579,,,,,,,,,,,,,,,
Airwell Residential,PAC-BT-UE-16KW-H11,2019-09-11,Outdoor Air/Water,Regulated,1.0,R410a,3.9,35.0,70.0,19.0,average,5742.0,10680.0,1.86,,,70.61204808723741,-0.0003687648814043,0.8513828216372984,-70.62752851957869,212.7746113304496,0.015450702197848,-0.043687080134927,-212.80735188384787,-54.18938545298816,-0.0909208713191017,7.166219568178227,54.44236700023572,24.53783374297427,23.13655166134253,32.982968001302616,,,,,,,,,,,,,,,
Airwell Residential,PAC-BT-UE-16KW-H13,2019-09-11,Outdoor Air/Water,Regulated,1.0,R410a,3.9,35.0,70.0,19.0,average,5602.0,11260.0,2.01,,,212.7554994929277,0.0004256905646996,0.8100723337773651,-212.7721201289777,212.77612170791127,0.0157361350700072,-0.0381108449969167,-212.80580203718785,139.61466644414065,-0.0923929714094274,7.512375822725263,-139.3322000863721,26.173718459077858,24.45286456841565,32.958711915536625,,,,,,,,,,,,,,,
Airwell Residential,PAC-BT-UE-4KW-H11,2019-09-11,Outdoor Air/Water,Regulated,1.0,R410a,2.5,35.0,60.0,17.0,average,1394.0,2620.0,1.88,,,35.074688616492466,-0.0221326846419071,1.886760113239664,-35.09268068066876,212.76016644863623,0.001673787867149,0.4575444503174526,-212.822152199068,210.67202627150508,-0.098125175563533,7.742570109047244,-210.4258168777748,31.809116627779147,18.0191731804323,34.70723299722646,,,,,,,,,,,,,,,
Airwell Residential,PAC-BT-UE-6KW-H11,2019-09-11,Outdoor Air/Water,Regulated,1.0,R410a,2.5,35.0,62.0,17.0,average,2472.0,4770.0,1.93,,,-213.6769572957702,-0.0013079065955603,0.8206635799174815,213.6595806569404,497.09383525367485,0.015906372201059,-0.164030321969251,-497.1375359908085,-231.36204349353773,-0.089459889275375,7.129424766422861,231.51404623695623,29.415278199384083,9.914367603814288,35.27537220953013,,,,,,,,,,,,,,,
Airwell Residential,PAC-BT-UE-8KW-H11,2019-09-11,Outdoor Air/Water,Regulated,1.0,R410a,2.8,35.0,65.0,17.0,average,2994.0,5330.0,1.78,,,212.75866442650425,-0.0009939987744369,0.8430874047038518,-212.7688640662172,184.33185593933823,0.0134627950809595,-0.0985288894771386,-184.38547614089669,17.42003068822885,-0.0804881634099422,6.785489746327706,-17.20823329656551,29.72251635026212,11.088222692180496,40.38512814640664,,,,,,,,,,,,,,,
Airwell Residential,WELLEA MONOBLOC 12 KW 1PH,2020-01-17,Outdoor Air/Water,Regulated,1.0,R32,2.8,,68.0,9.0,average,5507.0,11290.0,2.05,,,-213.6818920568264,0.0048501136840154,0.5055474642249227,213.64576825015016,-498.0357701314388,0.016496496803057,-0.1597353336000741,497.9954766166724,-291.36020139513613,-0.0737764068604363,6.287698481968103,291.4508057743968,30.586731048155865,6.6636483576844725,33.88433434472674,,,,,,,,,,,,,,,
Airwell Residential,WELLEA MONOBLOC 14 KW 1PH,2020-01-17,Outdoor Air/Water,Regulated,1.0,R32,2.8,,71.0,9.0,average,5941.0,12180.0,2.05,,,-142.61310254281435,0.0003859936322419,0.6998584726008873,142.57068265402202,184.3352168569085,0.0129694646540945,-0.0156437455772523,-184.38200340831628,71.6876906194108,-0.0725806607913012,6.277591339345872,-71.59058526019022,40.33514331957382,7.39174802787429,43.91108017106009,,,,,,,,,,,,,,,
Airwell Residential,WELLEA MONOBLOC 16 KW 1PH,2020-01-17,Outdoor Air/Water,Regulated,1.0,R32,2.8,,71.0,9.0,average,6324.0,12900.0,2.04,,,-209.3034659953665,-0.0041301514945722,0.8960155423872274,209.25510755274288,-71.56010023032134,0.0085713468962553,0.170183985045043,71.50688038503823,-53.15022937190357,-0.0766104833955318,6.439113052832237,53.267192883783295,54.73726088379915,8.935427182129004,58.9752742493956,,,,,,,,,,,,,,,
Airwell Residential,WELLEA MONOBLOC 5KW,2020-01-17,Outdoor Air/Water,Regulated,1.0,R32,2.0,,61.0,9.0,average,2959.0,5830.0,1.97,,,-320.2931558505571,0.000433571148363,0.6941248023846854,320.2511374401232,-99.98837614553128,0.0148958847844632,-0.112988875116606,99.94352409060738,-71.48512479944962,-0.0883759609500276,6.897614543453225,71.57449802549813,39.61247204998024,7.179009994211774,44.58468166730908,,,,,,,,,,,,,,,
Airwell Residential,WELLEA MONOBLOC 9KW,2020-01-17,Outdoor Air/Water,Regulated,1.0,R32,2.0,,67.0,9.0,average,3519.0,6580.0,1.87,,,141.67146491604024,-0.0070172452537993,1.0240172205803884,-141.72197815661332,-99.99101525734883,0.0110790419801703,0.0491252691287998,99.94087172531344,66.25171495594114,-0.1073368069333113,7.684962962850195,-66.12821786321335,54.75640539721213,13.787212948014872,62.95994181728217,,,,,,,,,,,,,,,
Argoclima ,AIM06EMX,2018-10-10,Outdoor Air/Water,Regulated,1.0,R410a,1.3,,65.0,5.0,average,1824.0,3100.0,1.7,,,0.0752776957542789,-0.0152496844604134,1.4125447914757918,-0.1302403146735303,265.62469467544304,0.0031629156873666,0.381306422609421,-265.6884810585557,0.1384859055639511,-0.0770356460641308,6.130043497373272,-0.0083268306327815,38.52333077374794,9.90640350115517,43.44084067601784,,,,,,,,,,,,,,,
Argoclima ,AIM08EMX,2018-10-10,Outdoor Air/Water,Regulated,1.0,R410a,1.46,,69.0,5.0,average,2661.0,4870.0,1.83,,,248.27505923681483,-0.0093693375148827,1.1223606952639538,-248.3254354675308,497.0913092153592,0.0103297595385625,0.0985313930490842,-497.1398326429504,215.18622172642395,-0.0860103787096307,6.5889633289239775,-215.06796649234684,35.52355981941752,10.837617709139208,42.4019039834178,,,,,,,,,,,,,,,
Argoclima ,AIM11EMX,2018-10-10,Outdoor Air/Water,Regulated,1.0,R410a,2.5,,69.0,5.0,average,3772.0,6110.0,1.62,,,-71.53842664675537,-0.002026473731962,0.8974009012581718,71.510252365331,-43.12539139036809,0.0121542264503759,-0.0195851053412892,43.07666769912612,203.96981695567644,-0.0624292643272061,5.690025725291705,-203.79489386357105,16.986139126157212,13.33188615237036,29.10641204439896,,,,,,,,,,,,,,,
Argoclima ,AIM14EMX3PH,2018-10-10,Outdoor Air/Water,Regulated,1.0,R410a,3.1,,70.0,5.0,average,5329.0,8420.0,1.58,,,70.6039217911926,-0.0002018707383909,0.7458273571566584,-70.63565603951761,212.7674641976636,0.0154957547818117,-0.1695766415290379,-212.81476172535065,283.9195900190773,-0.0803324575414434,6.301213626902093,-283.7641718240756,27.528064440139502,11.754795809916114,37.3004521528062,,,,,,,,,,,,,,,
Argoclima ,AUAH + AEI1G50EMX,2019-02-21,Outdoor Air/Water,Regulated,1.0,R410a,1.3,46.0,65.0,5.0,average,1720.0,3010.0,1.75,,,212.7520694966369,0.0088091561274813,0.3317615983646717,-212.77556987389067,525.5264326237974,0.0174642381885741,-0.2310085120214006,-525.5700520245722,-142.51930020919306,-0.0742045714043234,6.039375854408412,142.68363021715044,28.49492819417037,13.51945728672664,38.15492029910781,,,,,,,,,,,,,,,
Argoclima ,AUBH + AEI1G65EMX,2019-02-21,Outdoor Air/Water,Regulated,1.0,R410a,2.7,46.0,65.0,5.0,average,2503.0,3980.0,1.59,,,283.813763923826,-0.009812881620786,1.2052351637760832,-283.85885103911016,-242.151147041012,0.0088457020090445,0.1368983761840985,242.09596835298592,-104.7624345403038,-0.0759810196046767,6.146205338426813,104.92511803955122,31.06025292436583,12.102334981536536,39.77747427915505,,,,,,,,,,,,,,,
Argoclima ,AUCH + AEI1G110BEMX,2019-02-21,Outdoor Air/Water,Regulated,1.0,R410a,3.38,46.0,69.0,5.0,average,4052.0,6280.0,1.55,,,-107.0817598716366,-0.0075576449220542,1.0683645573415868,107.03937699252003,212.7611435139707,0.007900431145703,0.1475893989930784,-212.8211112828592,-62.55428851441896,-0.0737531395166422,6.019152606486348,62.73246325309743,46.43931984417294,11.236715616669704,43.81457625309775,,,,,,,,,,,,,,,
Argoclima ,AUCH + AEI1G80BEMX,2019-02-21,Outdoor Air/Water,Regulated,1.0,R410a,2.99,46.0,69.0,5.0,average,3072.0,5100.0,1.66,,,212.74231710336545,-0.006668906229919,1.0067402930438,-212.7858175546721,184.331306014398,0.0105334513088071,0.0517481471609757,-184.3859748558364,248.3756940035165,-0.0757592616353323,6.062878354262137,-248.2331665464189,35.37185019673269,10.087411898798493,42.723003544106014,,,,,,,,,,,,,,,
Argoclima ,AUDH + AEI1G140EMX3PH,2019-02-21,Outdoor Air/Water,Regulated,1.0,R410a,4.4,46.0,70.0,5.0,average,5412.0,8280.0,1.53,,,177.20763367338196,-0.0139363516861361,1.3913086341436112,-177.24851173568734,4.890874302003951,0.0101673700473805,0.0530261261309938,-4.946990798699659,-213.60527417730395,-0.0890240809002188,6.6656100390803,213.7323007092401,20.94465457142212,8.66043336072548,26.83680721001464,,,,,,,,,,,,,,,
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 04X,2017-12-19,Outdoor Air/Water,Regulated,1.0,R410a,1.88,15.0,57.0,13.0,average,1790.0,4100.0,2.29,,,-89.31424340159687,-0.0064283904292117,0.9980249145830786,89.27080077254796,-211.8691675653764,0.0104498290999925,0.1073650601461265,211.8215220943605,-9.297969807862264,-0.1041003844839521,7.653215878118246,9.382679739325726,18.90754814862668,10.790016281519875,25.191299411141166,,,,,,,,,,,,,,,
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 05X,2017-12-19,Outdoor Air/Water,Regulated,1.0,R410a,1.88,15.0,59.0,13.0,average,2296.0,5190.0,2.26,,,-36.00703978528576,0.0005743622815611,0.6850948764443113,35.96963357942612,-99.98783154525684,0.0138759017914165,-0.0486530958510936,99.9440122360867,-152.82570227578938,-0.0919211372327563,7.172559392499412,152.92991076324458,22.707931044912748,10.26221753579351,28.483413237005166,,,,,,,,,,,,,,,
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 07,2017-12-19,Outdoor Air/Water,Regulated,1.0,R410a,2.77,15.0,61.0,13.0,average,3037.0,6590.0,2.17,,,-91.53223145834328,-0.0030121426708937,0.8547829304724489,91.49394075374109,-18.89053760766901,0.0127107411070731,-0.0013772238563032,18.844026867562413,141.75405330913142,-0.0931705820014719,7.187208205461986,-141.65675914356302,18.960944620167645,8.469576530021698,24.00345563471887,,,,,,,,,,,,,,,
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 11,2017-12-19,Outdoor Air/Water,Regulated,1.0,R410a,3.9,15.0,63.0,20.0,average,4424.0,10220.0,2.31,,,-142.6163017298865,-0.0049781957583596,0.9350848328367658,142.5768085352469,241.19851256919395,0.0102269310369785,0.1038038493216602,-241.2485250207331,4.043154507745576,-0.1188787887576769,8.379971373111287,-3.9280867827245753,21.58324030188177,15.745602425128972,30.694334336245426,,,,,,,,,,,,,,,
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 9,2017-12-19,Outdoor Air/Water,Regulated,1.0,R410a,3.9,15.0,63.0,20.0,average,3582.0,8310.0,2.32,,,3.957209119221426,-0.0062088708716018,1.0113141046448202,-3.994618162030344,235.51312444837583,0.0105548895506701,0.1097470193787054,-235.5608893471476,212.83177786109349,-0.1242679514706346,8.611118203823033,-212.7148238172144,18.25527206089794,16.170395455959614,28.69935733257106,,,,,,,,,,,,,,,
Ariston Thermo Group,AEROTOP SPLIT 04-RX,2017-12-19,Outdoor Air/Water,Regulated,1.0,R410a,2.3,36.0,56.0,11.0,average,1800.0,4230.0,2.35,,,-42.68063131485529,-0.0036075811239956,0.8882402120151242,42.64076698243197,-24.00750421610766,0.0122293410121858,0.0423251976719927,23.96260239048096,213.9482984163976,-0.1142410921458503,8.334203458177585,-213.81748859043824,22.374406975024403,13.49547584269822,30.811233303381737,,,,,,,,,,,,,,,
Ariston Thermo Group,AEROTOP SPLIT 05M-CRX,2017-12-19,Outdoor Air/Water,Regulated,1.0,R410a,2.3,36.0,58.0,11.0,average,2306.0,5350.0,2.32,,,7.303371735519277,0.0028891641636316,0.5960353099767525,-7.338098010145301,-117.96969820368712,0.0155613866799472,-0.1055687672050896,117.92906445441233,-67.01301390953878,-0.1009042681831403,7.812769973784436,67.16503228667754,27.144416933331247,12.448258026958468,35.18356653733609,,,,,,,,,,,,,,,
Ariston Thermo Group,AEROTOP SPLIT 07M-CR,2017-12-19,Outdoor Air/Water,Regulated,1.0,R410a,3.08,36.0,60.0,11.0,average,3063.0,6800.0,2.22,,,-18.51628869249012,-0.0025936460006979,0.8252486976545629,18.47961110240997,-316.9605966198233,0.0131679848527676,-0.0325833965525818,316.913469093182,212.84270789988773,-0.1029838416819587,7.846863979929748,-212.6992921104548,24.35014136110853,11.01499946289761,31.96123712393264,,,,,,,,,,,,,,,
Ariston Thermo Group,AEROTOP SPLIT 09M-CR,2017-12-19,Outdoor Air/Water,Regulated,1.0,R410a,4.3,43.0,62.0,18.0,average,3578.0,8300.0,2.32,,,-107.07808131020376,-0.0050262114616219,0.9611732748623626,107.04284191532368,184.336209311262,0.0118136424755079,0.0651362911138545,-184.3809618062736,35.40060965624689,-0.1150988528059442,8.38547855507983,-35.23423978490226,17.949465657038708,16.863118184983456,31.921006200854137,,,,,,,,,,,,,,,
Ariston Thermo Group,AEROTOP SPLIT 11M-CR,2017-12-19,Outdoor Air/Water,Regulated,1.0,R410a,4.3,43.0,62.0,18.0,average,4401.0,10210.0,2.32,,,141.67680722726806,-0.0039384448031231,0.8907875736672092,-141.714345308283,724.5514867577565,0.0111659204984536,0.0729197586390449,-724.5988629266313,-75.61440463819767,-0.1085986726851306,8.109454062543008,75.77865473572072,23.85541321431314,15.53764562586188,34.9838041229748,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch CS7000iAW 13 IRB,2017-07-18,Outdoor Air/Water,Regulated,1.0,R410a,3.3,56.0,37.0,35.0,average,3953.0,8500.0,2.15,,,70.6067824083673,0.000722707894331,0.7559051273808649,-70.63279476679702,170.02606333576176,0.0095710335507045,0.0894258943163249,-170.0809625592741,-71.42896730405829,-0.1041654988952927,8.102841359789847,71.63406663866114,32.32260396585872,12.890132964980689,41.01397396346512,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch CS7000iAW 17 IRB,2017-07-18,Outdoor Air/Water,Regulated,1.0,R410a,4.0,49.0,36.0,35.0,average,4072.0,9000.0,2.21,,,-36.00510280801343,-0.0028224802332447,0.9074073062800384,35.97158025494637,-71.56247363293184,0.0071123553587157,0.2131364570254454,71.50457750695868,202.8753718684188,-0.0957858427382153,7.755925961025728,-202.6752398837312,31.516942712832964,11.934577239692029,39.29481382917736,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch CS7000iAW 5 ORB,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.7,35.0,54.0,17.0,average,1651.0,3500.0,2.12,,,212.7515056608102,0.0022201390330591,0.7137420525420449,-212.7762152580612,589.8045008816077,0.0119974713633288,0.0110007257303627,-589.8556042802328,212.87602789050783,-0.1095357253018109,8.290414196888669,-212.6671346450888,28.94589877078564,14.828037778850266,40.667072989215455,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch CS7000iAW 7 IRB,2017-07-18,Outdoor Air/Water,Regulated,1.0,R410a,1.75,48.0,53.0,17.0,average,1802.0,4000.0,2.22,,,212.74501894978744,-0.0050438431046174,0.993881127138902,-212.78301872862804,30.95656225625468,0.0058624263427805,0.2690736321730594,-31.01696121650205,-35.89118627004114,-0.0983676164640901,7.858280121485943,36.09528824093088,34.7250383112329,13.070812503865694,43.292693068739325,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch CS7000iAW 9 IRB,2017-07-18,Outdoor Air/Water,Regulated,1.0,R410a,2.35,48.0,36.0,17.0,average,2287.0,5100.0,2.23,,,248.2805217148935,-0.0075365012610975,1.114444077390398,-248.3197332699128,-256.3756099331524,0.0038735843618876,0.3586065307371174,256.3136175948137,106.4067699759554,-0.1034158585271952,8.118659253405255,-106.18605260328378,35.00228213118377,14.662593649972765,44.38907644956383,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch CS7001iAW 13 ORB-S,2017-07-18,Outdoor Air/Water,Regulated,1.0,R410a,3.3,41.0,55.0,23.0,average,3386.0,7720.0,2.28,,,70.60184129483925,-0.0068617309851406,1.113926037539834,-70.63773453604676,-172.0536268342109,-0.0013668406791427,0.5684617674638293,171.9812406721926,-246.91869641019127,-0.0865243691166972,7.135087097708098,247.0527501397026,35.704655509796,10.587220125969951,35.21842036321646,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch CS7001iAW 13 ORB-T,2017-07-18,Outdoor Air/Water,Regulated,1.0,R410a,3.3,41.0,53.0,23.0,average,4120.0,8940.0,2.17,,,177.10403045220227,0.0060869008083076,0.5530843846015735,-177.12824467300985,15.37429462477052,0.0138069290668762,0.0168698356174132,-15.41444602220902,-213.5969804424181,-0.1062606553029398,7.803392559352582,213.74499961418243,28.22626066993092,17.203267024277604,35.09976344250278,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch CS7001iAW 17 ORB-T,2017-07-18,Outdoor Air/Water,Regulated,1.0,R410a,4.0,41.0,53.0,24.0,average,4227.0,9510.0,2.25,,,-13.522038793124452,-0.0044897218935549,0.9661912573803642,13.48397375130198,824.6463992986313,0.0032059468019096,0.3662455190407946,-824.7126962917167,177.30005692003203,-0.089225145036734,7.2923766191482065,-177.16441769959167,36.2288055884521,10.231377301092149,36.20000500310171,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch CS7400iAW 5 ORB,2017-07-18,Outdoor Air/Water,Regulated,1.0,R410a,1.75,29.0,47.0,17.0,average,1863.0,3930.0,2.11,,,141.67657805355643,0.001599508011783,0.7010617425387626,-141.70711309258198,184.3336809163204,0.013020062713569,-0.0406841023385067,-184.3835830544233,70.69090881604676,-0.1131623500484318,8.186355796224545,-70.57416594973553,31.145727041108884,11.066227347537511,33.78458607911934,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch CS7400iAW 7 ORB,2017-07-18,Outdoor Air/Water,Regulated,1.0,R410a,2.35,29.0,50.0,17.0,average,2295.0,5210.0,2.27,,,212.7498814474644,0.0030122169631862,0.6486825959164446,-212.7778695603434,100.22205254362206,0.0117423435439036,0.0261121611235941,-100.27217863468614,252.815576521225,-0.1099023184654104,8.194095575776402,-252.68449180229115,30.35446016651269,12.439371816383748,33.14603714647461,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 B,2017-09-26,Outdoor Air/Water,Regulated,1.0,R410a,2.3,35.0,67.0,11.0,average,3571.0,7500.0,2.1,,,168.49518068023866,-0.007219796177566,1.2023007354948585,-168.51445317517437,155.9072293020062,0.0062182237588125,0.3573732930280248,-155.9543546400693,141.75769540469594,-0.062555262613051,5.812240139498716,-141.6446675108777,17.780884925271934,7.831456552463825,19.28780331962625,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 B,2017-09-26,Outdoor Air/Water,Regulated,1.0,R410a,2.3,35.0,67.0,11.0,average,3981.0,8400.0,2.11,,,-80.4206628747267,-0.0075768621766351,1.1692940471458946,80.39611351592399,-115.1201019131376,0.0052041894882191,0.3636261265448236,115.0670450509823,-213.0541529782305,-0.06036744256462,5.721263559402588,213.16918646590136,21.01723172368235,8.023294742327797,23.0568833368621,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 B,2017-09-26,Outdoor Air/Water,Regulated,1.0,R410a,2.3,35.0,67.0,11.0,average,4408.0,9300.0,2.11,,,-142.61189168359238,-0.0094444063140386,1.2128967084597566,142.58122513548068,150.21097882904942,0.0034378159466899,0.4147631338172093,-150.26841027238277,32.92720109767445,-0.0601751199967623,5.71270294515723,-32.81196770536057,20.30213247372696,8.082682900305686,22.253664879848337,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 B,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.0,36.0,64.0,11.0,average,1194.0,2400.0,2.01,,,226.07218502435487,-0.0178463491225636,1.5679893303637158,-226.10829814768508,161.25906394180288,0.005411281660825,0.339350292116143,-161.30859578251602,-222.4974424105125,-0.0680961655822878,6.074063649812048,222.6054400922644,20.29926323844253,8.329228893533369,22.279980687688656,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 B,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.6,36.0,65.0,11.0,average,1733.0,3500.0,2.02,,,88.39420762155615,-0.010524735796398,1.4491986457805155,-88.40795760142717,149.2624840983703,0.0034548055600531,0.5486525555321259,-149.301247308272,-0.5236530758234046,-0.054739425586819,5.482940390943114,0.6468608939450672,12.34640078570559,8.647001026312461,13.56066587591116,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 B,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.6,36.0,65.0,11.0,average,2200.0,4400.0,2.0,,,96.14486948789704,-0.0090189253834643,1.2640765701994687,-96.16745545785436,184.3340908937037,0.0050348337076645,0.3849545269056959,-184.3831042751985,-213.6043729566961,-0.0547768673565727,5.483285871208531,213.728564201977,20.59719097837256,8.436195836334687,22.128577837620327,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 B,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.6,37.0,65.0,11.0,average,2512.0,5300.0,2.11,,,266.05275039303683,-0.0097112828841475,1.2243856318718531,-266.0834765737439,-26.523685030543422,0.0009952017342422,0.5075204032828287,26.462202252551712,-213.60195187947204,-0.0505933412877669,5.362931183311249,213.7305133964929,21.049755327038746,8.87635230298983,22.452078761673945,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 6000 10 LW,2020-12-17,Brine/Water,On-Off,5.0,R410a,2.4,52.0,,6.0,average,3010.0,9300.0,3.09,,,0.0040812599948586,-0.0040812639865231,1.196796416783614,-0.0015507704096632,-0.0173928734034399,0.0173928734001235,0.1400607286890455,0.0058897329887921,0.1070301831350441,-0.1070301447308472,8.21818842746373,-0.0397220632978744,0.5285624896448946,2.633536457690348,2.290533011673856,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 6000 13 LW,2020-12-17,Brine/Water,On-Off,5.0,R410a,2.65,48.0,,6.0,average,3893.0,11600.0,2.98,,,0.0051226134879471,-0.0051226059963465,1.2514100397757302,-0.0018156986157542,-0.0176086555593756,0.0176086570347069,0.1324728490833005,0.0061270922190447,0.1095347290904009,-0.1095347261617238,8.226849272894293,-0.0411694464427562,0.5437259778700716,2.748573190787724,2.366876337495784,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 6000 17 LW,2020-12-17,Brine/Water,On-Off,5.0,R410a,2.8,47.0,,6.0,average,5216.0,15700.0,3.01,,,0.0044498463612871,-0.0044498496240952,1.2100068307033591,-0.0017393812130259,-0.0157740178106776,0.0157740168387726,0.2214902485901573,0.0053914136008256,0.0925599524885741,-0.0925598982087984,7.434557697901496,-0.0343746354335586,0.4309797442151384,2.5988138425930893,2.158679439895736,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 6000 6 LW,2020-12-17,Brine/Water,On-Off,5.0,R410a,1.55,46.0,,6.0,average,1860.0,5300.0,2.85,,,0.0057303432523767,-0.005730347512397,1.2753916591784418,-0.0021874983795731,-0.0162120962014105,0.0162120972668703,0.2007337456175147,0.005618166377418,0.0964162026784924,-0.0964162041044058,7.4610884914744915,-0.0362232784777852,0.638406661855125,2.6853128129989354,2.193310245773877,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 6000 8 LW,2020-12-17,Brine/Water,On-Off,5.0,R410a,1.95,47.0,,6.0,average,2329.0,6800.0,2.92,,,0.0067265851797513,-0.0067265876975464,1.3234445629892593,-0.0021883674591688,-0.0170677666344177,0.0170677666094301,0.1506548623512448,0.0060344842355138,0.111753743651299,-0.1117537567365869,8.284498075094612,-0.0422750516377164,0.5247468293251561,2.668673547173221,2.750111695429833,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 7000 LW 22,2020-12-17,Brine/Water,Regulated,2.0,R410a,4.5,57.0,,25.0,average,5613.0,18580.0,3.31,,,0.0004914444304408,-0.0004914444302707,0.8117398459341323,-0.020002259309472,-0.0147140109788494,0.0147140109788496,-0.0282743105292816,-0.0343423361369444,0.094222150596451,-0.094222166306479,8.134702373546281,-0.0141615425445133,16.317728226203002,2.892615132453507,13.463057686319386,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 7000 LW 28,2020-12-17,Brine/Water,Regulated,2.0,R410a,5.0,57.0,,25.0,average,7097.0,24770.0,3.49,,,0.000869521222051,-0.0008693753933385,0.8148505873711008,-0.0212942485038942,-0.0127898103590445,0.0127898030077238,0.0567141018398154,-0.0372475909511346,0.0844342086805936,-0.0844342050197582,7.799036922941434,-0.0072460362777623,16.417803466547564,2.582817665132989,14.225911264592424,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 7000 LW 38,2020-12-17,Brine/Water,Regulated,2.0,R410a,6.3,55.0,,25.0,average,9451.0,31850.0,3.37,,,0.001037696929683,-0.0010376060978779,0.8417138243445442,-0.0209257250563589,-0.0128462854024332,0.0128462867855523,0.0578696348947253,-0.0364350416196779,0.0810836169390101,-0.0810836770755553,7.616204062888763,-0.0057721809567691,15.901143993686128,2.5558727530686176,13.242525556966392,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 7000 LW 48,2020-12-17,Brine/Water,Regulated,2.0,R410a,7.5,54.0,,25.0,average,11746.0,41580.0,3.54,,,-0.0009661417137974,0.0009661417139786,0.7353751669027335,-0.0187869708539569,-0.0120619400530239,0.012061934665568,0.0991764058125827,-0.0363692945259661,0.0641919534437982,-0.0641931272004134,6.895433577116381,-1.2661305582861717e-05,15.284877318804424,2.0626305153850604,13.19049146022999,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 7000 LW 54,2020-12-17,Brine/Water,Regulated,2.0,R410a,9.5,67.0,,25.0,average,13806.0,47770.0,3.46,,,-0.0001903055380494,0.0001900260204605,0.7658249502207641,-0.0205777007328635,-0.012845592242903,0.0128455858349119,0.0499460693803889,-0.0378826991565304,0.0803365412239546,-0.0803366257403977,7.579060323738,-0.0039253632626558,16.863920963615744,3.0661755417521475,14.347913850516422,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 7000 LW 64,2020-12-17,Brine/Water,Regulated,2.0,R410a,9.3,67.0,,25.0,average,16586.0,55730.0,3.36,,,-0.0001316943123524,0.0001313381004562,0.7689305363186109,-0.0206369595415367,-0.0129264130249991,0.0129264097159887,0.0450257140777132,-0.0378513202380005,0.0783707242522211,-0.0783707337628568,7.393485446408594,-0.0034261338727797,16.92116678408808,2.822554312574153,14.4402580352826,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 7000 LW 72,2020-12-17,Brine/Water,Regulated,2.0,R410a,10.6,67.0,,25.0,average,19208.0,62810.0,3.27,,,-0.0001116779528609,0.0001113815468516,0.7712477828612652,-0.0205838326101168,-0.0137262459627971,0.0137262530429734,0.0057440849203177,-0.0366740880483794,0.0792911986485057,-0.0792911956097164,7.4056160969340015,-0.0035660712484338,16.878960184674316,2.353473897887326,14.473601376849413,,,,,,,,,,,,,,,
Bosch Thermotechnik,Bosch Compress 7000 LW 80,2020-12-17,Brine/Water,Regulated,2.0,R410a,10.8,67.0,,25.0,average,20846.0,69000.0,3.31,,,0.0003430980999846,-0.0003430980986819,0.7932665376189018,-0.0210728997635464,-0.0124564260439564,0.0124564265810321,0.0640472775787758,-0.0385356813647263,0.0756818110157936,-0.0756818350632512,7.245369796639679,-0.0010876298820635,16.93054897673628,2.56746221788016,14.505529439986253,,,,,,,,,,,,,,,
Bosch Thermotechnik,CS7800iLW 12 (+F),2020-12-08,Brine/Water,Regulated,2.0,R410a,2.0,,,14.0,average,3485.0,10140.0,2.91,,,0.0065374265882442,-0.0065374045835802,0.9972222804335944,-0.0428117765301978,-0.0118051717271918,0.0118051725050059,0.0506243622833546,-0.0439028477043301,0.1051848804746984,-0.1051849058211016,8.524337222819728,0.0300411221296616,19.30923831415807,4.489974355187515,16.93061245138409,,,,,,,,,,,,,,,
Bosch Thermotechnik,CS7800iLW 16 (+F),2020-12-08,Brine/Water,Regulated,2.0,R410a,2.3,,,10.0,average,4543.0,12810.0,2.82,,,0.0049901474443389,-0.004990157785011,0.9414336364145656,-0.0409530506099177,-0.0108987149588747,0.0108987060429427,0.0858504290429013,-0.045782528646253,0.0923587773248953,-0.0923587723631301,7.862191333246673,0.0386118469301121,17.505206804407546,4.609089587034854,14.494361633031968,,,,,,,,,,,,,,,
Bosch Thermotechnik,CS7800iLW 6 (+F),2020-12-08,Brine/Water,Regulated,2.0,R410a,1.35,,,11.0,average,1538.0,4630.0,3.01,,,0.0064629329364001,-0.0064629778962287,1.0029637180831503,-0.0403485704934489,-0.0135207255600561,0.0135207244049618,0.008476557521448,-0.0382485106880427,0.1247728354315117,-0.1247728206226569,9.19315876093505,-0.0193837312672638,24.185904989211167,5.002314351127737,22.265647124376933,,,,,,,,,,,,,,,
Bosch Thermotechnik,CS7800iLW 8 (+F),2020-12-08,Brine/Water,Regulated,2.0,R410a,1.35,,,11.0,average,1986.0,5860.0,2.95,,,0.0085979016319254,-0.008597894807589,1.107058687974087,-0.048167991039489,-0.0089730689839358,0.0089730679123913,0.1981742563710699,-0.0464784832696503,0.105467957688304,-0.1054679820756999,8.419457393473552,0.0199298578777436,13.652680481969476,4.615830572671952,11.77111113847992,,,,,,,,,,,,,,,
Bosch Thermotechnik,Compress7000iLW12M,2020-12-17,Brine/Water,Regulated,2.0,R410a,2.39,49.0,,18.0,average,2971.0,9270.0,3.12,,,0.0018564469291405,-0.0018564980965031,0.7868354528904248,-0.0403723128271618,-0.011461219366115,0.0114612189736556,0.0839286001700835,-0.0432006069359551,0.0920035067323904,-0.0920036175087315,7.925383803580448,0.0274258867629739,13.640803127462522,5.164005562822736,12.2638681499339,,,,,,,,,,,,,,,
Clivet ,WSAN-YMi 101,2021-12-18,Outdoor Air/Water,Regulated,1.0,R32,5.0,,73.0,18.0,average,11391.0,19820.0,1.74,,,212.7426623169011,-0.0001336716079458,0.7014967265131914,-212.78533384086865,326.4973059673113,0.0160811115554997,-0.2072332753646229,-326.5446847604212,88.46690752373905,-0.0972354649344527,7.3209018004533695,-88.33145969305131,59.615387775116,10.157940247123904,66.14105633610689,,,,,,,,,,,,,,,
Clivet ,WSAN-YMi 121,2021-12-18,Outdoor Air/Water,Regulated,1.0,R32,5.0,,75.0,18.0,average,12213.0,20640.0,1.69,,,37.28540848569898,-0.0017364646364638,0.8087778617140041,-37.33088056278618,-71.55781090450988,0.0144465549902188,-0.1089021582635666,71.5092294583327,-213.5956018284248,-0.1013372491788975,7.449867822968121,213.74484471362229,66.99120712214572,12.515284143089822,74.81950686638535,,,,,,,,,,,,,,,
Clivet ,WSAN-YMi 141,2021-12-18,Outdoor Air/Water,Regulated,1.0,R32,5.0,,77.0,18.0,average,12337.0,20110.0,1.63,,,-18.237882103516267,-0.0020336365618045,0.8777639126936004,18.193504642111908,184.1567926528036,0.0145996417822811,-0.0688368984810759,-184.198290887536,212.8565027696819,-0.095180887013412,7.184974043772763,-212.6823967805432,56.94779049203729,12.939366216512571,64.81053981396926,,,,,,,,,,,,,,,
Clivet ,WSAN-YMi 91,2021-12-18,Outdoor Air/Water,Regulated,1.0,R32,5.0,,71.0,18.0,average,9076.0,15610.0,1.72,,,274.9031573022871,-0.0010498959190075,0.7513914677925045,-274.94504169035105,70.61060522714766,0.0170342181686791,-0.246334343607423,-70.65649249289505,-142.54590560624115,-0.1028418760465252,7.524154671468617,142.66691486806337,43.23706660249394,8.858029254145453,48.749010848825726,,,,,,,,,,,,,,,
DAIKIN Europe ,EBLA09D(3)W1,2020-10-27,Outdoor Air/Water,Regulated,1.0,R32,3.8,,62.0,23.0,average,4067.0,8500.0,2.09,2805.970149253731,9400.0,177.21621697257848,-0.0026006478002179,0.8678971729748328,-177.2394859618571,241.20108088948868,0.0142106525633773,-0.0848325839340787,-241.2459660582364,186.21204240371745,-0.1123225767943493,8.236830489230911,-186.0429686909224,22.658561607039587,14.82042591145828,34.44039028393282,70.63209801973382,-0.0059181510494207,-0.2464888440733139,-70.59551613327353,70.64845938374046,-0.0092634021583201,-1.420625442985968,-70.57902652507202,-40.57505662755969,0.0594864182430406,13.642784430328662,40.27254064403357,8.533865194919395,4.989096486593768,10.430744582526415
DAIKIN Europe ,EDLA11D(3)W1,2020-10-27,Outdoor Air/Water,Regulated,1.0,R32,3.8,,62.0,23.0,average,4895.0,9300.0,1.9,3558.282208588957,11600.0,177.21542411520988,-0.0009457833002224,0.7794424792687207,-177.2402767667426,-214.51375782524585,0.0167177007419301,-0.2157560531352268,214.46990021793323,177.31896727817525,-0.1118397050007921,8.128517776060239,-177.14833225139225,24.53425319037225,14.086654746427891,36.22401332476313,70.63507527586216,-0.0048982143372236,-0.4479625993770495,-70.59253887714515,66.2394838990307,-0.0090009760117396,-1.5123503487859065,-66.16750001796512,-88.41501570907674,0.060036281739494,14.366131780913264,88.0897835234463,10.55182164646186,5.392050900624628,13.601389623687869
DAIKIN Europe ,EDLA14D(3)W1,2020-10-27,Outdoor Air/Water,Regulated,1.0,R32,3.8,,,23.0,average,4653.0,9400.0,2.02,4050.632911392405,12800.0,212.7490619927109,-0.0030070832974288,0.892274448011113,-212.7787951318821,-44.06239585228349,0.012848060826934,-0.0145024955519567,44.01525710161864,8.520593868596793,-0.1025898150575296,7.810102800773066,-8.336973297078528,21.8925073242755,14.216894243421562,31.44364884255694,70.63641418952038,-0.0044610000342371,-0.5344289704674838,-70.591199963487,72.43443939354765,-0.0090313868823538,-1.5275292282540298,-72.36186001027868,-231.3057826345747,0.0582340909091181,14.450649024774188,230.97411762874376,12.797492017008748,5.076027930908737,16.407002837710145
DAIKIN Europe ,EDLA16D(3)W1,2020-10-27,Outdoor Air/Water,Regulated,1.0,R32,3.8,,62.0,23.0,average,4821.0,9400.0,1.95,4575.16339869281,14000.0,-75.9844042030904,-0.0065742140924163,1.071598553066226,75.94834850247483,166.50713860465186,0.0103260878194496,0.1082339998829233,-166.55748604176,177.32880482622443,-0.1048745765537283,7.884785379517585,-177.13729695060363,25.911683664192985,15.114747942450077,35.78512750874755,70.63707257840463,-0.0041860473524127,-0.5788708947521641,-70.59054157460265,70.64981955645781,-0.0090675063445254,-1.512732521021752,-70.57766635235448,-98.33536930552968,0.0558000000254423,14.64434228930815,97.9935532465734,17.41477189928472,4.229277165474853,20.57062239329905
DAIKIN Europe ,EBLQ011C3V3,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.4,,64.0,55.0,average,4422.0,8800.0,1.99,,,-142.60841247864002,-0.0059542491164408,1.0146369202990344,142.584381159767,-99.99153534190124,0.0099270547032561,0.097445933397656,99.94034661511452,283.9418175677606,-0.1036087155929023,7.685172210705867,-283.7496386014603,29.023199918220204,18.6154357504507,26.1960027134992,,,,,,,,,,,,,,,
DAIKIN Europe ,EBLQ014C3V3,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.4,,64.0,55.0,average,5682.0,10000.0,1.76,,,212.747310691064,-0.0047557728979408,0.9738782249819512,-212.7806395142643,-96.4586674119616,0.0110289804058586,0.037020397090151,96.40913831904167,-18.559643706983973,-0.0738639015596665,6.302689867743799,18.7018242068084,21.448733688469368,7.856909475442315,23.856011272417028,,,,,,,,,,,,,,,
DAIKIN Europe ,EBLQ016C3V3,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.4,,66.0,55.0,average,6854.0,12200.0,1.78,,,212.7469963473225,-0.0045733509787109,0.9235785318845562,-212.7809474198852,-71.56011119714408,0.0091094501314234,0.1239348938781595,71.5068826372929,124.03254841310763,-0.0961905820057727,7.2435061228905395,-123.8191784324842,44.58198945434069,18.5853890913892,42.1732697346458,,,,,,,,,,,,,,,
DAIKIN Europe ,EBLQ05C*V3,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.3,,61.0,8.0,average,1818.0,3600.0,1.98,,,70.6092907064408,0.000698520637077,0.7907946995003797,-70.63028712424601,-43.12672441755681,0.0107119509567937,0.0600894171419178,43.0753442873902,186.3265297288509,-0.0921222370870542,7.159544179154753,-186.16912750520825,22.556589467000325,11.79418625839391,33.46057879813202,,,,,,,,,,,,,,,
DAIKIN Europe ,EBLQ07C*V3,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.45,,62.0,8.0,average,2778.0,5500.0,1.98,,,212.7490084093283,-0.002254606294897,0.8835366807593338,-212.7788493623073,-71.56371931590179,0.0056857305558375,0.2671712000832732,71.50336657331528,176.710114695892,-0.0757593914669276,6.394507723738648,-176.55162259272686,24.62615371509592,11.597265333139749,29.975122548050013,,,,,,,,,,,,,,,
DAIKIN Europe ,EDLA09D(3)W1,2020-10-27,Outdoor Air/Water,Regulated,1.0,R32,3.8,,62.0,23.0,average,4067.0,8500.0,2.09,2805.970149253731,9400.0,70.60932855899294,-0.0003393700688398,0.7672307260176244,-70.63024804992574,-14.736345650085164,0.0156040098262271,-0.1582924051600706,14.68952491128751,186.21204240371745,-0.1123225767943493,8.236830489230911,-186.0429686909224,25.87121313754168,14.82042591145828,37.696300938990696,70.63209801973382,-0.0059181510494207,-0.2464888440733139,-70.59551613327353,70.64845938374046,-0.0092634021583201,-1.420625442985968,-70.57902652507202,-40.57505662755969,0.0594864182430406,13.642784430328662,40.27254064403357,8.533865194919395,4.989096486593768,10.430744582526415
DAIKIN Europe ,EDLQ05C*V3,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.3,,61.0,8.0,average,1818.0,3600.0,1.98,,,-141.91064813219072,0.0021449456228377,0.7460357087109358,141.89061491218203,497.0915328946068,0.0118120602490838,0.0354588658849338,-497.1396737967822,186.3265297288509,-0.0921222370870542,7.159544179154753,-186.16912750520825,20.889963685523632,11.79418625839391,32.27286191043041,,,,,,,,,,,,,,,
DAIKIN Europe ,EGSAX06D9W(G) (3PH),2019-06-14,Brine/Water,Regulated,2.0,R32,1.7,,,15.0,average,1744.0,5460.0,3.13,,,0.0006681938606066,-0.0006680915702828,0.7250896444422607,-0.0440788750033587,-0.0164299538101416,0.0164299575754396,-0.1030198764552875,-0.0323600329811463,0.1087213371533647,-0.1087213100092581,8.387977508587364,-0.074837854454628,6.56715348641168,7.907379989418882,7.717663291114575,,,,,,,,,,,,,,,
DAIKIN Europe ,EGSAX10D9W(G) (3PH),2019-06-14,Brine/Water,Regulated,2.0,R32,1.7,41.0,,15.0,average,2365.0,7450.0,3.15,,,0.0005423268146808,-0.0005423651263359,0.7279846473962549,-0.0443274846143259,-0.014040223435559,0.0140402219681336,-0.0092004773202131,-0.0378700549553323,0.0860545274609315,-0.0860545103732487,7.611524179511727,-0.0156143982024148,15.21016968787096,4.697727223325333,15.771561761381664,,,,,,,,,,,,,,,
DAIKIN Europe ,EGSQH10S18A9W,2017-02-17,Brine/Water,Regulated,2.0,R410a,1.8,46.0,,20.0,average,2667.0,7760.0,2.91,,,0.0099952813769329,-0.0099952815216224,1.1519382253032229,-0.0488880442525487,-0.0101333486235214,0.0101333487963887,0.1629310193774027,-0.0414248431767046,0.1053869119613886,-0.1053868908306093,8.189121417048279,-0.0093420158032776,11.715732586183512,3.4635925188681496,11.675398368512145,,,,,,,,,,,,,,,
DAIKIN Europe ,EPGA11DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,Regulated,1.0,R32,3.5,44.0,64.0,21.0,average,5111.0,11500.0,2.25,3300.30959752322,10660.0,-107.07156580191428,0.0047630392085746,0.4980880067902131,107.04893418918496,-355.87669091975664,0.0174509930044755,-0.2025667035346735,355.83936100655274,212.8372950528912,-0.0948602445672698,7.335647299557157,-212.70260239108703,20.206092650185344,13.256195519513316,32.198744528092945,71.73952771684111,-0.007047428750346,-0.0602487231279198,-71.70863693756588,69.53939751808413,-0.0093253105041005,-1.4339162899478832,-69.46935984279031,-0.5539256160472519,0.0564767359948308,10.605095605676858,0.3390008422017274,14.036037922689529,7.473604834677601,16.107917181509514
DAIKIN Europe ,EPGA14DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,Regulated,1.0,R32,3.5,44.0,64.0,21.0,average,5668.0,12300.0,2.17,3976.5886287625417,11890.0,10.635577712122496,0.005064213353287,0.5108519038768585,-10.661412560591504,-43.12105938703376,0.0160844477669777,-0.1285642414385351,43.080984082721855,-213.5915655246532,-0.0948305101142091,7.361847092816228,213.74812317647653,20.352440825900192,14.47652481977168,29.73553609152393,70.63124936103796,-0.0063234817116419,-0.1980711543830612,-70.5963647919694,72.97881459333634,-0.0090249819454493,-1.5259499844651936,-72.90630475376508,-53.869881675885125,0.0546567933667057,11.081854057358276,53.63462904845348,14.323436430291562,8.140032040814297,16.71656205301408
DAIKIN Europe ,EPGA16DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,Regulated,1.0,R32,3.5,44.0,66.0,21.0,average,5874.0,13100.0,2.23,4919.70802919708,13480.0,-142.05491388783656,0.0047306778348272,0.5320966811742127,142.0273620129554,212.7709210661081,0.0158848616996972,-0.1176361090829244,-212.8111896082584,106.24112547007314,-0.0909922397654633,7.333210457185937,-106.07336881215764,19.94337870543506,12.950103814693424,28.786502013566583,71.74295589392278,-0.0055893512557383,-0.3217287684805241,-71.70488787485287,70.65090999168441,-0.0085943549799894,-1.6081015997054264,-70.57657591712794,-71.64049731288297,0.0524775888731111,11.480615390144395,71.38711684065692,18.545984871440687,8.489108421516434,20.194453571825417
DAIKIN Europe ,EPRA18DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,Regulated,1.0,R32,4.2,44.0,54.0,21.0,average,4534.0,11200.0,2.47,3305.970149253731,8860.0,212.7525773156708,0.0019872117015976,0.6879614521615773,-212.7750961078093,-162.6020615370058,0.0107054306554509,0.0919124443461098,162.55347256841316,132.87450192866766,-0.0783371052104795,6.864996791443528,-132.74547592997516,18.59604131918001,9.58855476074202,24.85888634301512,69.52164372330957,-0.0059515761002885,-0.2136438304236017,-69.48578488600049,70.64534935872705,-0.0097835940073346,-1.2051009097575265,-70.58213655008524,53.86599209944694,0.0452159090978291,8.93708610994435,-54.048941100460176,11.941619857084046,4.750601769091983,12.171882468932743
