Manufacturer,Model,Date,Type,Subtype,Group,Refrigerant,Mass of Refrigerant [kg],SPL indoor [dBA],SPL outdoor [dBA],PSB [W],Climate,P_el_h_ref [W],P_th_h_ref [W],COP_ref,P_el_c_ref [W],P_th_c_ref [W],p1_P_th [1/°C],p2_P_th [1/°C],p3_P_th [-],p4_P_th [1/°C],p1_P_el_h [1/°C],p2_P_el_h [1/°C],p3_P_el_h [-],p4_P_el_h [1/°C],p1_COP [-],p2_COP [-],p3_COP [-],p4_COP [-],MAPE_P_el,MAPE_COP,MAPE_P_th,p1_Pdc [1/°C],p2_Pdc [1/°C],p3_Pdc [-],p4_Pdc [1/°C],p1_P_el_c [1/°C],p2_P_el_c [1/°C],p3_P_el_c [-],p4_P_el_c [1/°C],p1_EER [-],p2_EER [-],p3_EER [-],p4_EER [-],MAPE_P_el_cooling,MAPE_EER,MAPE_Pdc
DAIKIN Europe ,EPRA18DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,Regulated,1.0,R32,4.2,44.0,54.0,42.0,average,4568.0,11100.0,2.43,3305.970149253731,8860.0,212.7510637651501,0.0006599810401422,0.7278579142944812,-212.7766698778761,109.27365167886327,0.010948501506504,0.0681476575712159,-109.32452269648368,-52.58623698356905,-0.0752905230330061,6.765486963810155,52.71734405255575,15.176790991475183,8.012603871704734,19.58342603482197,69.52164372330957,-0.0059515761002885,-0.2136438304236017,-69.48578488600049,70.64534935872705,-0.0097835940073346,-1.2051009097575265,-70.58213655008524,53.86599209944694,0.0452159090978291,8.93708610994435,-54.048941100460176,11.941619857084046,4.750601769091983,12.171882468932743
DAIKIN Europe ,ERGA04EVA / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,Regulated,1.0,R32,1.5,39.0,58.0,10.0,average,2690.0,5300.0,1.97,1361.44578313253,4520.0,-71.53617267298551,-0.0023236458627251,0.8752426867508459,71.51242873276905,212.7675085487595,0.0138165707221184,-0.0715110204171431,-212.8146517777557,-71.45426476089636,-0.0979716840878004,7.446460994027655,71.60678236235022,20.95516128996252,12.176917343152104,30.48626315327873,70.632720579014,-0.0054512165466002,-0.3057339325252104,-70.59489357399328,68.42960336497002,-0.0088668243831967,-1.4318743525817936,-68.36071483803615,177.06643460411814,0.0612795095506583,13.555787250447688,-177.36260698856614,15.906682621709244,5.964547566926679,14.006526624146066
DAIKIN Europe ,ERGA04DV7 / EHBH04D6V,2020-04-09,Outdoor Air/Water,Regulated,1.0,R32,1.5,,,10.0,average,2690.0,5300.0,1.97,,,-142.6125695193659,-0.0077236472129551,1.1147845492061614,142.58049660333643,184.33477423335376,0.0137355828805036,-0.0695231030966672,-184.38247619266804,125.09912128083285,-0.1200828144174192,8.428052542257634,-124.9763229426954,20.997359229517453,10.512031320144898,29.24180544321468,,,,,,,,,,,,,,,
DAIKIN Europe ,ERGA04EV7 / EHVX04S23E6V(G),2020-04-09,Outdoor Air/Water,Regulated,1.0,R32,1.5,,,10.0,average,2690.0,5300.0,1.97,1361.44578313253,4520.0,-20.904032115508627,-0.0079273297409822,1.1236405937592535,20.871766079471573,62.04798617128847,0.013611673315501,-0.064745808280253,-62.09603251382016,125.09912128083285,-0.1200828144174192,8.428052542257634,-124.9763229426954,21.15318741121036,10.512031320144898,29.353086671110425,70.632720579014,-0.0054512165466002,-0.3057339325252104,-70.59489357399328,68.42960336497002,-0.0088668243831967,-1.4318743525817936,-68.36071483803615,177.06643460411814,0.0612795095506583,13.555787250447688,-177.36260698856614,15.906682621709244,5.964547566926679,14.006526624146066
DAIKIN Europe ,ERGA06EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,Regulated,1.0,R32,1.5,42.0,60.0,10.0,average,2980.0,5900.0,1.98,1551.829268292683,5090.0,177.21459738715663,-0.0014481194446524,0.8312091663885833,-177.2411317809799,212.7692665643766,0.0141025519278691,-0.059458512052572,-212.812846846248,-89.69375669163324,-0.0966546872866745,7.388795847736791,89.85053068996925,17.94548155149866,12.82211992358808,27.941591862092764,66.19401689418987,-0.004838806864679,-0.4543310052111227,-66.15156320876939,72.87025293002186,-0.0088362470285217,-1.5230577953771975,-72.79828713953454,16.609434301809316,0.0608659205278238,14.054421055936787,-16.92299730199058,12.593497100180478,5.8371973108921535,13.267233560146778
DAIKIN Europe ,ERGA08EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,Regulated,1.0,R32,1.5,42.0,62.0,10.0,average,2980.0,5900.0,1.98,1732.484076433121,5440.0,123.90743625395736,-0.0077507104779941,1.1251191624458914,-123.9403061231454,112.8177038189788,0.0086258834847366,0.1756586406095111,-112.871621158819,-121.42053031628257,-0.1049818016524528,7.758648218706223,121.59163065782316,22.144448645281862,15.571127465763986,30.1604828804813,70.63603207562437,-0.0045283059722087,-0.5256943205798273,-70.591582077383,68.43027663302102,-0.0086086295938206,-1.6005453320250989,-68.35616936558192,-34.44490498888877,0.059643180401503,14.519895273969794,34.11363598777208,14.13210670070712,5.739926361324657,13.310880345985904
DAIKIN Europe ,ERGA08EV / EHVZ08S23E9W + cooling,2017-11-22,Outdoor Air/Water,Regulated,1.0,R32,1.5,42.0,62.0,10.0,average,3520.0,6900.0,1.96,1732.484076433121,5440.0,70.60728456147673,-0.0001042954165226,0.7632176479318579,-70.63229326907933,345.3882104452603,0.013829458424036,-0.0698623337306261,-345.43594545233907,-223.14539793072385,-0.1030190798454073,7.696161010351772,223.3207893154422,23.772288822899093,15.074801734831492,33.720345998991164,70.63603207562437,-0.0045283059722087,-0.5256943205798273,-70.591582077383,68.43027663302102,-0.0086086295938206,-1.6005453320250989,-68.35616936558192,-34.44490498888877,0.059643180401503,14.519895273969794,34.11363598777208,14.13210670070712,5.739926361324657,13.310880345985904
DAIKIN Europe ,ERLA03DV / EHFH03S18D3V + cooling kit,2020-03-27,Outdoor Air/Water,Regulated,1.0,R32,1.0,,,11.0,average,1448.0,3200.0,2.21,1151.8151815181518,3490.0,-106.61165302596535,-0.003414384543191,0.8667165447447136,106.5794734377548,-84.88357912575239,0.0118731582863461,0.0243239447750455,84.83484127460775,-53.68789990639503,-0.1042621262718128,7.798439743158489,53.83699151723636,21.25646337369757,14.114508773246332,32.262082943266655,70.63757678864582,-0.0039519352306875,-0.6163460938334815,-70.5900373643616,75.07628352854275,-0.0095861947827627,-1.313342041665649,-75.00979668079154,-58.20075876124379,0.050065909090906,10.366426118180916,57.985053761632734,21.99210633272592,4.314203089211051,20.976181830983258
DAIKIN Europe ,ERLQ011C*V3 / EHSH16P50B,2017-03-30,Outdoor Air/Water,Regulated,1.0,R410a,3.4,39.0,64.0,50.0,average,4639.0,9000.0,1.94,,,212.7525091185584,-0.0046973496867437,0.9584934917644898,-212.7752697633735,212.7661769088161,0.0112839305553452,0.0301669393630725,-212.81596238806333,-108.97460293122175,-0.1056285906412101,7.747799069138835,109.16336972076073,29.412819813748456,18.46763345223141,27.008374383385263,,,,,,,,,,,,,,,
DAIKIN Europe ,ERLQ014C*V3 / EHSH16P50B,2017-03-30,Outdoor Air/Water,Regulated,1.0,R410a,3.4,39.0,64.0,50.0,average,5677.0,10900.0,1.92,,,354.89272731986017,-0.0021603553974637,0.8263077641523173,-354.9233901617925,-71.55767734679294,0.0113797434873652,0.0301069097374805,71.50926999824429,-75.74441136643611,-0.0630482312134296,5.960650298716338,75.91523499610838,22.05198835433977,8.40101160613419,28.15769877097804,,,,,,,,,,,,,,,
DAIKIN Europe ,ERLQ016C*V3 / EHSH16P50B,2017-03-21,Outdoor Air/Water,Regulated,1.0,R410a,3.4,39.0,66.0,50.0,average,6811.0,12600.0,1.85,,,212.7476658157956,-0.0030853926212939,0.8545346058960882,-212.78022309031,-43.12767050728885,0.0089353157920026,0.1335721357275732,43.07439925541541,212.8790740463704,-0.0899614603323581,7.050489322297171,-212.6585209648228,45.571792527954216,18.443637906375923,42.02243025141139,,,,,,,,,,,,,,,
DAIKIN Europe ,ERLQ016CW1 / EHBH16CB *,2017-03-31,Outdoor Air/Water,Regulated,1.0,R410a,3.4,44.0,66.0,55.0,average,6854.0,12200.0,1.78,,,230.51500560801145,-0.0046137326125945,0.9258828963547916,-230.5489845637784,-205.88706846321168,0.0090980800247373,0.1248730999332809,205.83390387298687,124.03254841310763,-0.0961905820057727,7.2435061228905395,-123.8191784324842,44.43160658386653,18.5853890913892,42.03199494966108,,,,,,,,,,,,,,,
DAIKIN Europe ,ERRQ011AV1 / EKHBRD011ADV17,2018-06-12,Outdoor Air/Water,Regulated,1.0,R410a,4.5,,,55.0,average,4160.0,9360.0,2.25,,,212.75056863342544,-0.0110634270918516,1.234870918237239,-212.7774347041025,241.19448914093343,-0.0037290038627446,0.7757690329756477,-241.2529317922105,-0.3863936726924066,0.0111321073928102,2.534361690273045,0.5176003770859552,18.19517888658431,4.84337611019823,21.262987537093007,,,,,,,,,,,,,,,
DAIKIN Europe ,ERRQ014AV1 / EKHBRD014ADV17,2018-06-12,Outdoor Air/Water,Regulated,1.0,R410a,4.5,,,55.0,average,5302.0,11400.0,2.15,,,194.98445422718564,-0.0082639424865454,1.0894202495301497,-195.01612289004555,70.60521205742755,0.0038036494761323,0.447202839655604,-70.65237130666405,-213.6051776241385,-0.0005676550517876,3.0121235803306963,213.7222891998097,21.358154294409925,5.7890006242334415,23.29477323203361,,,,,,,,,,,,,,,
DAIKIN Europe ,ERRQ016AV1 / EKHBRD016ADV17,2018-06-12,Outdoor Air/Water,Regulated,1.0,R410a,4.5,,,55.0,average,5735.0,12100.0,2.11,,,-142.6130120755714,-0.0073276155888506,1.0678092603323148,142.5800359011198,212.76827114503467,0.0040954541398245,0.4465513677420149,-212.81378226199368,70.68055644265108,0.0005448864873809,3.0021359643905297,-70.55902029043727,19.740476278781266,6.558605090806697,20.111880365221264,,,,,,,,,,,,,,,
ELCO,AEROTOP G08.2 INOX,2020-07-27,Outdoor Air/Water,Regulated,1.0,R410a,4.27,,55.0,24.0,average,3296.0,8140.0,2.47,,,212.7500709241208,-0.000664385227978,0.7703695724343432,-212.7777097155044,155.90389988942155,0.0139914484987276,-0.0577342372418672,-155.9484048970917,-31.48116323063396,-0.0964718993187947,7.873953733110151,31.621454007425648,20.80820909001277,7.87823485069357,28.221888506926724,,,,,,,,,,,,,,,
ELCO,AEROTOP G14.2 INOX / INOX OPTIC,2019-06-26,Outdoor Air/Water,Regulated,1.0,R410a,4.27,,57.0,24.0,average,4215.0,11000.0,2.61,,,70.60298037076184,-0.0001470757300131,0.7296441619747771,-70.63659682470954,287.4526150448233,0.0108525501044198,0.078099452472735,-287.5026691164625,-141.98232977794882,-0.0868760681298983,7.515483988581352,142.11829573202655,20.512029001267425,8.39647448858463,24.48142140714501,,,,,,,,,,,,,,,
ELCO,AEROTOP S05.2,2020-07-28,Outdoor Air/Water,Regulated,1.0,R410a,4.0,,,35.0,average,1900.0,4200.0,2.21,,,212.7476220970949,-0.0112653994707208,1.2892432037150046,-212.7805054955724,298.06393704700326,0.0098987675560391,0.1209946232936428,-298.1128751759236,70.65168000048853,-0.0659159087541358,6.221960654084668,-70.6055674760284,29.51148403670662,12.467417604426684,23.512412499505142,,,,,,,,,,,,,,,
ELCO,AEROTOP S07.2,2020-07-28,Outdoor Air/Water,Regulated,1.0,R410a,4.0,44.0,,35.0,average,2573.0,6560.0,2.55,,,283.8170555820609,-0.0063683153531946,1.0003611237727292,-283.85522282705443,-43.12489295263182,0.0088044142286089,0.1829913141316732,43.07711393893505,-204.7298109798079,-0.104611563281527,8.115338581758966,204.84464922835247,19.30921474290049,10.619829669873758,23.335261529975213,,,,,,,,,,,,,,,
ELCO,AEROTOP S09.2,2020-07-28,Outdoor Air/Water,Regulated,1.0,R410a,4.0,45.0,,35.0,average,3237.0,7250.0,2.24,,,-80.42735534877305,-0.0106139931542424,1.2001414826901131,80.38027860241044,-386.3799407458438,0.0084638356181473,0.1990755318789217,386.3280848280948,-213.6059027828842,-0.1071629253210215,8.041646069573172,213.7372114917855,26.88227218777224,10.744327564430176,32.79190184987103,,,,,,,,,,,,,,,
ELCO,AEROTOP S12.2,2019-12-17,Outdoor Air/Water,Regulated,1.0,R410a,4.4,49.0,51.0,28.0,average,4873.0,11160.0,2.29,,,-71.54266301575034,-0.0029657313093419,0.8548993515892341,71.50613702345551,298.066122741578,0.012491646803884,0.0239263193250958,-298.11065157572995,-71.46423119987129,-0.0996968649742019,7.708661681676202,71.59806436068695,20.5016636748248,11.31362891723085,27.655569170907967,,,,,,,,,,,,,,,
ELCO,AEROTOP S15.2,2019-12-17,Outdoor Air/Water,Regulated,1.0,R410a,4.4,49.0,51.0,28.0,average,5733.0,13300.0,2.32,,,-62.65987207479511,-0.0022553808128161,0.8210945336344972,62.62159228935694,-61.85876175091734,0.0106848762987249,0.1124740967189363,61.81323188554883,-106.97809150563528,-0.0875259021875821,7.1648368969296925,107.11919625485368,25.04576530149111,12.136845401299269,31.75791871210364,,,,,,,,,,,,,,,
ELCO,AEROTOP T20,2019-05-04,Outdoor Air/Water,On-Off,4.0,R407c,6.0,59.0,58.0,10.0,average,6437.0,12810.0,1.99,,,212.78452587783053,-0.0092199951440655,1.701277184433594,-212.7426979789452,51.68139393989347,0.0096528050070273,0.5366702771930987,-51.67648663840593,-89.25665858183257,-0.0526973161482229,5.024571316435053,89.33327240498559,1.904637082820708,5.091243021202917,6.222222728738165,,,,,,,,,,,,,,,
ELCO,AEROTOP T26,2019-05-04,Outdoor Air/Water,On-Off,4.0,R407c,7.4,59.0,70.0,10.0,average,9325.0,18650.0,2.0,,,-178.110255081294,-0.0041723387640205,1.4418523537123047,178.15317835950844,-34.89073025219927,0.013396787425149,0.318320320847746,34.89208574967782,212.82225815105065,-0.0614074385558565,5.557474515738363,-212.7112839684324,1.7732291682989227,8.184625294729102,9.234074786079349,,,,,,,,,,,,,,,
ELCO,AEROTOP T32,2019-05-04,Outdoor Air/Water,On-Off,4.0,R407c,9.2,63.0,67.0,10.0,average,11418.0,22950.0,2.01,,,212.78539661684343,-0.0035274380218437,1.411857055968596,-212.741581551257,-57.56093343635202,0.0153849311766121,0.2241514244636522,57.56378982104494,-123.91534612957304,-0.0706238738912298,6.009526579275027,124.024465901141,2.0095701095660825,8.333084680295853,9.622515413904344,,,,,,,,,,,,,,,
ELCO,AEROTOP T35,2019-05-04,Outdoor Air/Water,On-Off,4.0,R407c,9.2,68.0,70.0,10.0,average,11618.0,24630.0,2.12,,,177.24690123598305,-0.0043146545215014,1.4341885574794242,-177.20829902567482,192.79683742457303,0.013640263973355,0.309860432754924,-192.79045768323184,88.43434702582383,-0.062790386333625,5.7270172073208885,-88.3578750139953,2.403068214280518,3.5241220582691266,5.915668306697219,,,,,,,,,,,,,,,
Ecoforest Geotermia ,ECOAIR 1-7 PRO,2020-11-17,Outdoor Air/Water,Regulated,1.0,R290,0.75,,55.0,8.0,average,1570.0,3470.0,2.21,,,-89.3069950748289,-0.0029763034218175,0.8559180920587174,89.26932350049152,-71.55957478466678,0.0102319210482724,0.0920265259325226,71.50741264890834,-284.6869547923696,-0.0668544308565054,6.2504127846213695,284.79665749832105,22.130635208934265,5.069594524346261,22.85483437336196,,,,,,,,,,,,,,,
Ecoforest Geotermia ,ECOAIR 3-12 PRO,2020-11-17,Outdoor Air/Water,Regulated,1.0,R290,0.85,,,8.0,average,2851.0,5760.0,2.02,,,283.8193233592774,-0.0006861160211414,0.749728253735708,-283.85268442287526,-10.361273541012508,0.0123798231550466,-0.0056966313581755,10.31201435349815,-204.7483408995707,-0.0462175379107997,5.0342321548844655,204.8160537644252,27.165013017984343,7.58799990385663,20.082079084086125,,,,,,,,,,,,,,,
Ecoforest Geotermia ,ECOAIR EVI 3-12kW,2019-11-12,Outdoor Air/Water,Regulated,1.0,R410a,2.5,0.0,65.0,9.0,average,2697.0,7470.0,2.77,,,249.9501002591548,0.0048107218735077,0.4922463687405665,-249.9812203823397,212.7718538433772,0.0158200670005085,-0.1171808542766262,-212.81022282419104,212.66609153100367,-0.0675605892456033,6.615801820635936,-212.5934933997095,12.905494720514437,2.824060042560006,15.01263055572974,,,,,,,,,,,,,,,
Ecoforest Geotermia ,ECOAIR EVI 4-20kW,2020-01-06,Outdoor Air/Water,Regulated,1.0,R410a,3.5,0.0,63.0,25.0,average,4492.0,11950.0,2.66,,,212.7463783994129,-0.0006371583897179,0.7666695959552386,-212.7815236970216,-145.48304289110078,0.008981760426803,0.169685157698831,145.432655040383,141.7717980890768,-0.0580947409205188,6.300812271624364,-141.6153854649401,17.921880505065445,10.786352428643582,23.3967640800346,,,,,,,,,,,,,,,
Ecoforest Geotermia ,ECOGEO B1 1-9kW,2019-05-28,Brine/Water,Regulated,2.0,R410a,0.9,54.0,,11.0,average,3320.0,9030.0,2.72,,,0.0014338120118711,-0.0014338463299857,0.7875179315789087,-0.0454821042597142,-0.0134731234666643,0.0134731231687865,0.033684742810866,-0.0374459376508694,0.0948478145302858,-0.0948479534931908,7.512929716722471,-0.0092946416891775,16.68074609133344,8.264285748844104,19.48091604584528,,,,,,,,,,,,,,,
Ecoforest Geotermia ,ECOGEO B1 3-12kW,2019-05-28,Brine/Water,Regulated,2.0,R410a,1.0,54.0,,11.0,average,4224.0,11870.0,2.81,,,0.0008948813738826,-0.0008949957229558,0.7843355194491126,-0.0436244003715426,-0.0144928860145371,0.0144928855955855,0.0188955526230436,-0.0315649820788558,0.0941711782148124,-0.0941712373471582,7.608398356823367,-0.0007177266997219,11.619313428303853,5.146614952536595,14.44505341685586,,,,,,,,,,,,,,,
Ecoforest Geotermia ,ECOGEO B1 5-22kW,2019-05-28,Brine/Water,Regulated,2.0,R410a,1.4,42.0,,7.0,average,6521.0,17410.0,2.67,,,0.0086187732842169,-0.0086187711122275,1.085030692747975,-0.0524914943099644,-0.0034385965378352,0.0034385948253241,0.4227879172130847,-0.0571408349411016,0.0592307554284267,-0.0592303778508709,6.137863968456521,0.0594800233272915,31.972758346079303,8.633235075392935,33.13921297119162,,,,,,,,,,,,,,,
Ecoforest Geotermia ,ECOGEO B3 1-9kW,2019-05-28,Brine/Water,Regulated,2.0,R410a,1.0,54.0,,11.0,average,3638.0,9460.0,2.6,,,0.000336917464792,-0.0003370584097045,0.7254510129755689,-0.0440398288938244,-0.0151076244764726,0.0151076246892746,-0.0635727831032731,-0.0376357348743337,0.0971912375303793,-0.0971913029020264,7.565459267495912,-0.0070023421579837,18.33330628681385,8.432160411720538,21.941952728230355,,,,,,,,,,,,,,,
Ecoforest Geotermia ,ecoGEO B1/C1 1-6 PRO,2020-11-17,Brine/Water,Regulated,2.0,R290,0.15,44.0,,11.0,average,1540.0,4450.0,2.89,,,0.0093347467814937,-0.0093347509114573,1.1292858569920767,-0.0518473114567477,-0.0048951104408032,0.0048951049631143,0.3954184705638607,-0.0489704739264886,0.0791568740053803,-0.079156872610362,6.948686961522259,0.0192372951611353,15.069988017360073,4.293527340633881,15.923053805211744,,,,,,,,,,,,,,,
Enertech CTC AB,CTA Aeroheat CM 18a,2020-12-17,Outdoor Air/Water,Regulated,1.0,R407c,2.7,,56.0,12.0,average,3120.0,7520.0,2.41,,,177.21931623587125,-0.0016282196502762,0.8637950463426672,-177.23631311228488,-71.55662030266484,0.0138888755336849,-0.0688438988825866,71.5103542439112,141.7545712092614,-0.0896896686768464,7.531210353917757,-141.6354649349292,25.928672788073985,5.456072020754805,30.08506628053003,,,,,,,,,,,,,,,
Enertech CTC AB,CTC CombiAir 12M,2020-10-30,Outdoor Air/Water,Regulated,1.0,R410a,2.9,,57.0,15.0,average,4472.0,8900.0,1.99,,,212.74507356801053,-0.0080143661657736,1.0880637877099617,-212.78301478271047,304.67100536862307,0.0094835099285687,0.1177035712791953,-304.72390546680083,248.10399654200103,-0.0740927989172005,6.484557207897358,-247.9508157408412,23.86737340390532,7.162031920880661,30.18415334794167,,,,,,,,,,,,,,,
Enertech CTC AB,CTC CombiAir 16M,2020-10-30,Outdoor Air/Water,Regulated,1.0,R410a,4.0,,61.0,15.0,average,6219.0,12500.0,2.01,,,-71.5396452566204,-0.0019222146414826,0.8141830307638929,71.50904230749181,-292.0348291071361,0.0135790816257712,-0.063489255018552,291.9876912319967,-18.003824892310018,-0.0719537811298367,6.4613410930055,18.164059212657108,23.89591811842756,7.436339831540808,32.41940829421834,,,,,,,,,,,,,,,
Enertech CTC AB,CTC CombiAir 6M,2020-10-30,Outdoor Air/Water,Regulated,1.0,R410a,1.5,35.0,50.0,12.0,average,2500.0,4700.0,1.88,,,-71.53490782063234,0.0031694149648744,0.5854116967135949,71.5135713204421,477.4017289812066,0.0163179933505887,-0.2110533937714745,-477.45032622972633,212.85716783574043,-0.1021326785273101,7.704324615410112,-212.683884995314,35.6775985016768,12.826383856829036,43.66862465670498,,,,,,,,,,,,,,,
Enertech CTC AB,CTC CombiAir 8M,2020-10-30,Outdoor Air/Water,Regulated,1.0,R410a,2.6,,54.0,15.0,average,3247.0,6300.0,1.94,,,212.7452522910767,-0.0082867605256206,1.1068993569163994,-212.7828422155661,-355.88390664084966,0.010080310806955,0.0948398071720369,355.8322044866759,217.2768991741153,-0.0770602229817578,6.5004784540648375,-217.1437658625765,23.383784334109173,6.312734428622706,29.91459371268972,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoAir 406 1x230V,2020-12-17,Outdoor Air/Water,On-Off,4.0,R407c,2.2,,56.0,18.0,average,1643.0,3500.0,2.13,,,226.1136463983684,-0.0092716197100876,1.7229906073784895,-226.0607873509457,294.93405818275363,0.015450206868302,0.2704303015086334,-294.92458789073584,212.8176812342904,-0.0882635667676009,6.851362978602706,-212.72083968952808,2.565115809492804,9.723233867821753,9.226417232046616,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoAir 408 1x230V,2020-12-17,Outdoor Air/Water,On-Off,4.0,R407c,2.2,,61.0,18.0,average,2036.0,4500.0,2.21,,,-70.32008212430247,-0.0083364028951883,1.6493249361789335,70.36961070301388,112.93659712515448,0.014351260686561,0.3097050112978243,-112.92908494438124,-118.63986782251948,-0.0811302802798224,6.618298568339911,118.74395490600502,1.2560944512724634,9.120357192162718,8.486449271490823,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoAir 410 1x230V,2017-06-12,Outdoor Air/Water,On-Off,4.0,R407c,2.7,,58.0,18.0,average,3013.0,7080.0,2.35,,,212.78584595330216,-0.004496850847033,1.456810007026579,-212.7411450474023,263.7597399258321,0.0133531995353959,0.3484074903967989,-263.75255847350843,-75.9216502774443,-0.0674925343458802,6.171739136448919,76.01902647887506,1.0586497039183724,6.589185707012475,6.8289892508297525,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoAir 415 1x230V,2020-12-17,Outdoor Air/Water,On-Off,4.0,R407c,3.4,,64.0,18.0,average,4095.0,9500.0,2.32,,,150.59665477669697,-0.0069398643204949,1.5584466571403732,-150.55421702949448,-164.82501780592432,0.0124549876905316,0.4200785336759057,164.8336376688761,183.9333604288161,-0.0660190899250119,5.919885028135973,-183.85421152239056,1.591482747279915,7.105316398868943,6.570218186287695,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoAir 420 3x400V,2020-12-17,Outdoor Air/Water,On-Off,4.0,R407c,3.5,,66.0,18.0,average,4638.0,10900.0,2.35,,,35.10514607233223,-0.0049217317500692,1.4708406314744649,-35.06256561657166,-239.8795412072591,0.0128160779809483,0.4202219955297105,239.889704231782,-142.55684834034682,-0.061188635919227,5.6893470211109936,142.63013722210582,1.9703302370632865,6.438138117928622,5.549720413442712,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoAir 435 1x230V,2020-12-17,Brine/Water,On-Off,5.0,R407c,5.4,56.0,,18.0,average,9907.0,32000.0,3.23,,,0.0042476471576091,-0.0042476435648973,1.197060216458384,-0.0016385630604013,-0.0151452116167658,0.0151452120951678,0.2525194118057473,0.0052175482609647,0.0931943127869978,-0.0931943269121725,7.677346156319588,-0.0346546176394335,0.3782488962499397,2.5521569515386497,2.158005504711657,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoAir 510M 1x230V,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,2.2,,60.0,15.0,average,881.0,7000.0,7.95,,,31.74873972352084,0.0217780734961005,-0.2343813318710487,-31.755869525089945,-213.6977720617552,0.0054282115863259,0.9290076114130126,213.6840851105441,-1.4927383940742245,0.0820354395808471,2.068251027618233,1.6328900412568206,34.28915590972024,27.31131741680014,21.12860305304064,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoAir 510M 3x400V,2020-12-17,Outdoor Air/Water,Regulated,1.0,R407c,2.2,,60.0,15.0,average,3211.0,6100.0,1.9,,,3.942443262452577,0.0022875996720447,0.6387472531780886,-3.967667582661443,212.7691467117704,0.0168172159631312,-0.207845502602833,-212.813076083946,-115.85416954279432,-0.0982459409284151,7.642178484829763,116.0509625701496,24.865748010486985,13.080202368769765,34.81422541469492,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoAir 520M,2020-12-17,Outdoor Air/Water,Regulated,1.0,R407c,2.7,,55.0,15.0,average,3671.0,7600.0,2.07,,,-62.64464577985572,0.0028625385585957,0.6657624683110271,62.63590005661946,-41.59440049477264,0.0181882589118639,-0.2724799685702901,41.5523258980748,230.61327084032985,-0.095825271914284,7.564644105087115,-230.4648851540049,28.137171267594603,8.323963190057412,35.072910389735554,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoAir 610M,2020-12-17,Outdoor Air/Water,Regulated,1.0,R407c,2.2,,53.0,14.0,average,2901.0,5890.0,2.03,,,106.1422854941184,0.0013547298046617,0.6680060730708808,-106.16933350471098,245.38927355759992,0.0163692114007524,-0.2151797739507394,-245.4364639214291,-124.7574359773612,-0.086911229854932,7.241681916677675,124.8944763927718,27.59985412216407,5.852579646369296,29.636985175792816,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoAir 614M,2020-12-17,Outdoor Air/Water,Regulated,1.0,R407c,2.2,,51.0,14.0,average,3398.0,6830.0,2.01,,,-142.6126862290317,-0.0005486125594009,0.7350482712363406,142.58014212978003,212.7641402564104,0.0136467729494582,-0.117393669652897,-212.8181391606608,26.291258854252767,-0.0760804923371009,6.9190674884936,-26.12377327981345,31.924260732992764,4.803050092791649,33.126347904324035,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoPart 406 1x230V,2020-12-17,Brine/Water,On-Off,5.0,R407c,1.9,50.0,,18.0,average,1710.0,5300.0,3.1,,,0.0076543925716712,-0.0076543850755953,1.366423430129024,-0.0025612355055894,-0.0150294801539437,0.0150294802135846,0.2623670171660941,0.0056434029639459,0.1035791095938598,-0.1035791602137995,8.039474571884496,-0.0400545469216042,0.5408222402389703,2.8652922674044774,2.480840510513352,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoPart 408 1x230V,2020-12-17,Brine/Water,On-Off,5.0,R407c,1.9,46.0,,18.0,average,2348.0,7700.0,3.28,,,0.0040549794309139,-0.0040549783259601,1.1979227004489232,-0.001417540708133,-0.0157143519574703,0.0157143520629142,0.2399726956516529,0.006306214344647,0.0957353658396616,-0.0957353812748445,7.824309769535892,-0.0399017229843798,0.78113449668858,2.33065408408112,1.64556630518124,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoPart 410 1x230V,2020-12-17,Brine/Water,On-Off,5.0,R407c,1.9,49.0,,18.0,average,2866.0,9400.0,3.28,,,0.0045468281815948,-0.0045468281815559,1.2137519382933686,-0.0015980049784891,0.0073740288597695,-0.0073742326484005,1.2576616329385493,-0.0178529325158378,0.0355907097045216,-0.0355909594425097,5.168209421892628,0.0254228382321135,20.92844715896104,21.526942655671995,10.347334601495678,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoPart 412 1x230V,2020-12-17,Brine/Water,On-Off,5.0,R407c,2.3,50.0,,18.0,average,3385.0,11000.0,3.25,,,0.0048564565175426,-0.0048564553133865,1.2305497244691643,-0.0019402548158507,-0.0148509848770785,0.0148509848150154,0.2685409194006615,0.0050485483474231,0.0944064534595605,-0.0944064838639351,7.764157219803994,-0.0350526633819504,0.4937200079870711,2.4346813851157982,1.9899773844834736,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoPart 414 1x230V,2020-12-17,Brine/Water,On-Off,5.0,R407c,2.7,53.0,,18.0,average,4134.0,13600.0,3.29,,,0.0045289815779822,-0.0045289834458012,1.2193809260106392,-0.0016550592464752,-0.013924287087603,0.0139242861844977,0.31533271334106,0.0048076212084296,0.0870858695473867,-0.0870858508667879,7.470673469901301,-0.0320278158951617,0.5778425060089695,2.0151313576584444,1.5190573628043316,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoPart 417 1x230V,2020-12-17,Brine/Water,On-Off,5.0,R407c,2.7,56.0,,18.0,average,4954.0,16000.0,3.23,,,0.0042476471576091,-0.0042476435648973,1.197060216458384,-0.0016385630604013,-0.0151476974914146,0.0151476974654655,0.2523471996015733,0.005215916029915,0.0931943127869978,-0.0931943269121725,7.677346156319588,-0.0346546176394335,0.3755531828057262,2.5521569515386497,2.159053996057353,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoPart 425 1x230V,2020-12-17,Brine/Water,On-Off,5.0,R407c,4.6,50.0,,18.0,average,6769.0,22000.0,3.25,,,0.0048564565175426,-0.0048564553133865,1.2305497244691643,-0.0019402548158507,-0.0148568481923574,0.0148568481415497,0.2683770974265122,0.0050555686007317,0.0944064534595605,-0.0944064838639351,7.764157219803994,-0.0350526633819504,0.504706428890372,2.4346813851157982,1.987679520119253,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoPart 430 1x230V,2020-12-17,Brine/Water,On-Off,5.0,R407c,5.0,53.0,,18.0,average,8267.0,27200.0,3.29,,,0.0045289815779822,-0.0045289834458012,1.2193809260106392,-0.0016550592464752,-0.0139229267688159,0.0139229256576256,0.315426311202847,0.0048136232482708,0.0870858695473867,-0.0870858508667879,7.470673469901301,-0.0320278158951617,0.5746488204095039,2.0151313576584444,1.517242578599392,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoPart 612M,2020-11-30,Brine/Water,Regulated,2.0,R407c,2.4,39.0,,23.0,average,1846.0,6000.0,3.25,,,0.023214995892749,-0.0232149894707606,1.7465182839945352,-0.0650484830899625,0.0025766236215597,-0.0025766036297384,0.7127823833031882,-0.0596060474274557,0.097645306860203,-0.0976452072308487,8.280431731422325,0.0124634906638098,13.22299287062066,3.37241041379197,12.998906195001158,,,,,,,,,,,,,,,
Enertech CTC AB,CTC EcoPart 616M,2020-11-30,Brine/Water,Regulated,2.0,R407c,2.2,,,20.0,average,5086.0,14190.0,2.79,,,-0.0003774935454126,0.000377372926603,0.6937003550327943,-0.0368002138322675,-0.0157924720656732,0.0157924720656757,-0.123833035602929,-0.039394774557486,0.0909228733758486,-0.0909228806775854,7.788401110522878,0.0384494046913993,16.52957409695744,3.3977537087843688,14.199210853305868,,,,,,,,,,,,,,,
Enertech CTC AB,CTC GSi 12 1x230V,2020-12-17,Brine/Water,Regulated,2.0,R407c,2.3,43.0,,23.0,average,3581.0,10600.0,2.96,,,-0.0080236757253138,0.0080236879503786,0.3466642834599519,-0.0306138211964213,-0.0211515279430534,0.0211515190598954,-0.3272621923852549,-0.0288806625606471,0.0982992645359455,-0.0982991335057305,8.062628000530212,0.0232584709183868,10.16783369435066,3.1117254362375872,12.80866501831128,,,,,,,,,,,,,,,
Enertech CTC AB,CTC GSi 608,2020-11-30,Brine/Water,Regulated,2.0,R407c,2.4,34.0,,23.0,average,2179.0,6580.0,3.02,,,-0.0036616946899535,0.0036617266505364,0.5524429552187726,-0.0301589903200183,-0.0193808161767928,0.0193808027819872,-0.2753301656823394,-0.0332407636105406,0.1069076635136521,-0.1069076839238167,8.642387276208257,-0.0085530374634427,23.81327206501233,6.1199060403632775,21.26806823668434,,,,,,,,,,,,,,,
Frigicoll,KHP-BI 10 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,Regulated,1.0,R32,1.65,42.0,60.0,14.0,average,3027.0,6780.0,2.24,,,117.51660958399786,-0.0100504017713373,1.1555485088637052,-117.57064971315268,-121.78815386307475,0.0084199378213826,0.1810131813381985,121.73505439869396,244.8893717150753,-0.1335711216067193,9.139986684737188,-244.76893728625268,50.3215140359922,15.957372436335126,58.27048751469914,,,,,,,,,,,,,,,
Frigicoll,KHP-BI 12 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,Regulated,1.0,R32,1.84,43.0,64.0,20.0,average,5100.0,10250.0,2.01,,,43.94849521666796,-0.002155207257982,0.8175334727850624,-43.98700652284953,212.76644693085152,0.012971314672506,-0.0415466528717446,-212.81572578108813,141.78753016071462,-0.1093433986346135,8.038426633615925,-141.62781525306465,33.36184277803636,14.0668149131709,41.68565549348166,,,,,,,,,,,,,,,
Frigicoll,KHP-BI 14 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,Regulated,1.0,R32,1.84,43.0,65.0,20.0,average,5318.0,10690.0,2.01,,,-124.11682272935964,-0.0075772351392685,1.0597926560750992,124.07072383757628,-71.56120699485001,0.0081556634350929,0.1706118724711814,71.50581023477805,-222.4695773693321,-0.1038377879909261,7.812590951878022,222.6408153228901,42.30612352047342,14.476980367988617,50.22919370379451,,,,,,,,,,,,,,,
Frigicoll,KHP-BI 16 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,Regulated,1.0,R32,1.84,43.0,68.0,20.0,average,5789.0,11520.0,1.99,,,96.4834211154994,-0.0094975737056321,1.1317990387522647,-96.53308096716908,440.2215003535,0.0065243454665606,0.2359539303870579,-440.2801580208588,-53.65732640091682,-0.1014990383633742,7.658570692407441,53.83067170154386,50.04001979061823,14.97499007178157,58.1226380116025,,,,,,,,,,,,,,,
Frigicoll,KHP-BI 4 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,Regulated,1.0,R32,1.5,38.0,56.0,14.0,average,1793.0,3890.0,2.17,,,-231.43152278684087,-0.0079209173557381,1.1345800322985993,231.3861251825252,185.5040099382103,0.0067998757446388,0.2457426948910049,-185.55951319507167,35.15433250557645,-0.1143027781286068,8.221708461498206,-35.0347039546158,30.2230421432396,12.294756826179992,33.24530890882684,,,,,,,,,,,,,,,
Frigicoll,KHP-BI 6 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,Regulated,1.0,R32,1.5,38.0,58.0,14.0,average,2327.0,5050.0,2.17,,,-114.04438570773544,-0.0102520406659022,1.1629101212697976,113.99131605826972,-492.6199554227909,0.0071953907448369,0.2163081632848051,492.5637411314386,195.0645013806765,-0.11172095617213,8.187068098775745,-194.9417616338805,45.43240279380133,12.355832650973188,51.424668384366925,,,,,,,,,,,,,,,
Frigicoll,KHP-BI 8 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,Regulated,1.0,R32,1.65,42.0,59.0,14.0,average,2704.0,5840.0,2.16,,,92.73763209192109,-0.0118509654377325,1.2398644262145375,-92.79324496791064,-0.220020363335113,0.0100705482124111,0.116350465461078,0.1703864795517411,-141.65732002683944,-0.1435519966911147,9.445643430855773,141.75202179623582,41.10429220364331,15.52580441956056,49.63914229037466,,,,,,,,,,,,,,,
Groupe Atlantic,ACV Alféa Excellia Tri 11 BS,2019-12-19,Outdoor Air/Water,Regulated,1.0,R410a,2.5,46.0,68.0,17.0,average,4316.0,8200.0,1.9,,,-71.53588911805987,-0.0114491004385044,1.3244695505243491,71.51294716870234,-62.989996535434855,0.0066598221472103,0.2718076459909429,62.93700795446385,39.58532976690084,-0.0915873241261195,6.798857949035972,-39.46048516607532,22.233277262167974,14.541711408140245,33.52738808652771,,,,,,,,,,,,,,,
Groupe Atlantic,ACV Alféa Excellia Tri 14 BS,2019-12-19,Outdoor Air/Water,Regulated,1.0,R410a,2.5,46.0,69.0,17.0,average,5000.0,10000.0,2.0,,,-32.8878022013841,-0.006005643544732,1.046642081820116,32.863459820419024,-75.97786457721395,0.0058051400643046,0.2961847398069553,75.92097968696496,133.4384294010224,-0.0703275838927788,6.025626257180518,-133.29074816213594,20.8886850292764,12.563448217832155,30.944456135211247,,,,,,,,,,,,,,,
Groupe Atlantic,ACV Alféa Excellia Tri 16 BS,2019-12-19,Outdoor Air/Water,Regulated,1.0,R410a,2.5,46.0,69.0,17.0,average,6389.0,11500.0,1.8,,,212.7511333182034,-0.0034343600688906,0.9074246180135764,-212.7766669474728,-37.695449899467285,0.009910872447358,0.0962352044954162,37.64275079241087,159.54220322604118,-0.0740259771971195,6.108573405677358,-159.38189767409503,21.04344597648473,13.259370141702988,31.969000584626496,,,,,,,,,,,,,,,
Groupe Atlantic,AE LWP 15 HP ECO,2019-08-20,Outdoor Air/Water,Regulated,1.0,R410a,3.8,45.0,67.0,19.0,average,6698.0,14200.0,2.12,,,212.74766320019688,-0.0049007781467061,0.954236535071738,-212.78026832565783,212.76502289579284,0.0093598801442592,0.1292175678659029,-212.81712194373176,195.06992054318368,-0.0664966321166457,6.126514033203787,-194.92797549473696,18.34886949122516,8.121449558256051,27.37500691055684,,,,,,,,,,,,,,,
Groupe Atlantic,AE LWP 17 HP ECO,2019-08-20,Outdoor Air/Water,Regulated,1.0,R410a,3.8,45.0,67.0,19.0,average,7143.0,15000.0,2.1,,,-36.00486756078676,-0.0042431301075184,0.9157130676206728,35.971813722501665,300.1790352065774,0.0092093382976644,0.1289932640127659,-300.23220354200737,106.22865104775838,-0.0594389838628444,5.8135044969124605,-106.08444824902728,18.856763021423102,7.397476194901833,26.89827231406828,,,,,,,,,,,,,,,
Groupe Atlantic,ATLANTIC GEOLIA 10,2020-10-16,Water/Water,On-Off,6.0,R410a,1.45,56.0,,4.0,average,3316.0,12400.0,3.74,,,0.0047156771376348,-0.0047156806663052,1.1855798787973515,-0.0014602662733302,-0.0143290304447623,0.0143290326283759,0.3822546530998568,0.0010135799970609,0.1148301314714945,-0.11483012891575,8.408315978796926,-0.0130233180888349,1.687649136901629,0.9849660825800088,2.502942112246246,,,,,,,,,,,,,,,
Groupe Atlantic,ATLANTIC GEOLIA 13,2020-10-16,Water/Water,On-Off,6.0,R410a,1.7,55.0,,3.0,average,4052.0,13900.0,3.43,,,0.0094064308071153,-0.009406434404941,1.3661007121002813,-0.0033768102020355,-0.010455225211199,0.0104552213394818,0.5223502929576922,-0.0016446408112972,0.0973982853892487,-0.0973982993448631,7.484785151579106,-0.001986131004172,2.076414570719213,0.3477425602858354,2.259513713678268,,,,,,,,,,,,,,,
Groupe Atlantic,ATLANTIC GEOLIA 17,2020-10-16,Water/Water,On-Off,6.0,R410a,2.3,55.0,,3.0,average,5372.0,20200.0,3.76,,,0.0049688774197487,-0.0049688939615898,1.1927554286361188,-0.0011965627381434,-0.0112642596171004,0.0112642519045734,0.494381106108336,-0.0001946161082798,0.089100075922827,-0.0891000759229287,7.499678213760816,-0.0029611037537872,2.438869184092284,0.4428466693797531,2.0985118638086218,,,,,,,,,,,,,,,
Groupe Atlantic,ATLANTIC GEOLIA 5,2020-10-16,Water/Water,On-Off,6.0,R410a,0.9,56.0,,4.0,average,2061.0,6800.0,3.3,,,0.0069300669474847,-0.0069300531507561,1.2529285751197845,-0.0029940750488311,-0.0160676560657772,0.0160676592460858,0.3381746519501703,0.003997086608312,0.1231454650405077,-0.1231454650400398,8.036009608055803,-0.0383825422027362,0.9167322581227068,2.878152643945461,3.568298028866644,,,,,,,,,,,,,,,
Groupe Atlantic,ATLANTIC GEOLIA 7,2020-10-16,Water/Water,On-Off,6.0,R410a,0.95,57.0,,4.0,average,2576.0,8500.0,3.3,,,0.0066378357156833,-0.0066378374739846,1.2543512582039409,-0.0024944062576062,-0.012915730290141,0.0129157303645877,0.4649367855685626,0.0018959770185997,0.0944917693367272,-0.0944917329894974,7.010682394563942,-0.0199847955974306,0.4730089824795181,1.829416632385071,2.204108636878857,,,,,,,,,,,,,,,
Groupe Atlantic,AUREA 10,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.72,0.0,65.0,5.0,average,3112.0,6100.0,1.96,,,35.071069103376914,-0.0051521934222276,0.9539969943176014,-35.10779139930012,-54.69970385776261,0.0083836009983625,0.1800612463111086,54.6457060983346,72.36546037532455,-0.0788138012656765,6.431112148913558,-72.22314255514213,26.6140598223228,12.38185672405525,33.37292878278255,,,,,,,,,,,,,,,
Groupe Atlantic,AUREA 16,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,2.99,0.0,66.0,5.0,average,5236.0,9110.0,1.74,,,283.8200418060763,-0.009518129323261,1.2347624918795432,-283.8522834053655,212.7618229141037,0.0068412107168259,0.2128457723323156,-212.8204076353188,132.9033419447954,-0.0501095373654033,5.29703198479666,-132.71606105852328,22.095345392237697,9.604861493707752,28.863496305537872,,,,,,,,,,,,,,,
Groupe Atlantic,AUREA 5,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.05,0.0,60.0,5.0,average,2137.0,3890.0,1.82,,,-36.01014540480572,-0.001531401441107,0.7875911679126792,35.971937508009866,-99.9902609286818,0.0145542844038242,-0.1210494312659814,99.94171000318552,169.5179104002814,-0.1048689544697221,7.4883072838158835,-169.39246383755344,35.75966270171534,13.97857403618347,45.6992361817404,,,,,,,,,,,,,,,
Groupe Atlantic,AUREA 5 R32,2020-05-27,Outdoor Air/Water,Regulated,1.0,R32,0.8,,63.0,17.0,average,2165.0,4200.0,1.94,,,70.60141300391268,-0.0002463299964163,0.7085807870929666,-70.63818044953352,-43.12518879429101,0.0155800170135815,-0.1764171952786198,43.076952324960544,78.7079294147443,-0.1195127216973213,8.316167665876614,-78.58376312814347,32.401045790083835,14.14414361653774,40.72960403538062,,,,,,,,,,,,,,,
Groupe Atlantic,AUREA 8,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.72,0.0,62.0,5.0,average,2962.0,5480.0,1.85,,,-138.17160921393832,-0.0063784151232322,1.0312044304640335,138.13768231481632,241.197743809781,0.0105048813934973,0.0604125584431354,-241.2493304604596,141.76226016596658,-0.0772820808893262,6.440877451593334,-141.62563337600585,21.2320705736874,8.388141946770803,27.15543678632961,,,,,,,,,,,,,,,
Groupe Atlantic,Alféa Excellia 11,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,2.5,46.0,69.0,12.0,average,4316.0,8200.0,1.9,,,-71.53588911805987,-0.0114491004385044,1.3244695505243491,71.51294716870234,383.62671241300177,0.0050022575509049,0.3317665238757005,-383.68366792750646,212.82655458727743,-0.08639771150191,6.539319423110548,-212.71066863645547,23.681105773972632,13.79309931665589,32.436261312813144,,,,,,,,,,,,,,,
Groupe Atlantic,Alféa Excellia 14,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,2.5,46.0,69.0,12.0,average,5263.0,10000.0,1.9,,,-32.8878022013841,-0.006005643544732,1.046642081820116,32.863459820419024,-99.99289977855412,0.0075636829993713,0.2193092588212706,99.93900460679713,-73.68237253812097,-0.0784390061154519,6.2402719150543,73.8162493466593,21.907009074826867,13.801889208616227,31.824560833850114,,,,,,,,,,,,,,,
Groupe Atlantic,Alféa Excellia HP A.I. 16,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.8,45.0,67.0,23.0,average,6061.0,12000.0,1.98,,,212.74724579855285,-0.0099860020648895,1.202508479441328,-212.78083725066284,132.80496851142914,0.0071389047433481,0.2188234058436097,-132.86126841525484,221.4470831953479,-0.0713981967898372,6.254579184296085,-221.30144488951885,19.842835804447702,7.596963420760487,28.02366114473015,,,,,,,,,,,,,,,
Groupe Atlantic,Alféa Extensa +10,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.8,46.0,69.0,8.0,average,3941.0,6700.0,1.7,,,212.7480150661869,-0.0061755157108703,1.0236346279291386,-212.7799368211845,-213.72261054875776,0.0101432413082139,0.0850066892061637,213.6689954363684,286.1430658885131,-0.0863477657968805,6.575272717291651,-285.9843711799074,30.786316375196943,14.126920826096804,26.764095507018205,,,,,,,,,,,,,,,
Groupe Atlantic,Alféa Extensa +13,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,2.5,46.0,69.0,12.0,average,4316.0,8200.0,1.9,,,-71.53588911805987,-0.0114491004385044,1.3244695505243491,71.51294716870234,-99.39395810701215,0.00539440306391,0.3229868961847756,99.33815725916908,212.82599563933024,-0.0885697647414732,6.6065477684219776,-212.71155595035268,23.20889843435112,14.383087647991474,32.597550875991864,,,,,,,,,,,,,,,
Groupe Atlantic,Alféa Extensa +5,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.1,46.0,63.0,10.0,average,2000.0,3800.0,1.9,,,150.56030077015066,-0.0044933011311662,0.9355552490186096,-150.5898628710236,-314.54850838448885,0.0149679039752441,-0.1010173304993804,314.5053447381792,36.26372841280754,-0.0995941234306105,7.252111601711924,-36.12188946100323,17.714616319287813,15.556778069523558,33.999306404372035,,,,,,,,,,,,,,,
Groupe Atlantic,Alféa Extensa +6,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.1,46.0,63.0,10.0,average,2222.0,4000.0,1.8,,,234.93342645821687,-0.0094554975525568,1.1537978126371529,-234.97110919834304,178.02387396675843,0.0112164268403453,0.0426821816047925,-178.0750809456817,212.8465859781137,-0.1133823243445717,7.832673442667862,-212.69591676634784,31.61419989834786,16.089322877168225,27.766502303639115,,,,,,,,,,,,,,,
Groupe Atlantic,Alféa Extensa +8,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.4,46.0,69.0,9.0,average,2944.0,5300.0,1.8,,,212.74414230309475,-0.0061229487170634,0.9770460959885908,-212.7839170454988,-327.45431519633337,0.0081739478818289,0.1582252663644743,327.3970593970156,-71.44069492757097,-0.0890581050230875,6.780356246181965,71.61741373479015,46.28227995248177,15.94752580919639,41.96640393724985,,,,,,,,,,,,,,,
Groupe Atlantic,Alféa Extensa A.I. 5 R32,2019-10-04,Outdoor Air/Water,Regulated,1.0,R32,0.97,40.0,57.0,10.0,average,2111.0,4200.0,1.99,,,212.7489261670765,-0.0039699025334068,0.9111779807395136,-212.7789462480489,-71.55811935353232,0.012547219082299,-0.0173513633850378,71.50887500859409,-53.69131321348182,-0.0941465315327846,7.213339016104411,53.83144112671261,21.21233352578984,11.066536639246412,30.40078812624777,,,,,,,,,,,,,,,
Groupe Atlantic,Alféa Extensa A.I. 6 R32,2019-10-04,Outdoor Air/Water,Regulated,1.0,R32,0.97,40.0,57.0,10.0,average,2386.0,4700.0,1.97,,,-71.54152538192486,-0.0040796443139444,0.903789975411694,71.50725784399634,-38.059648692410256,0.0121703526984554,-0.0045865891056358,38.00769121483393,-71.45805173500436,-0.0982586158276738,7.410341845509692,71.60299297662063,25.551456824410607,11.43731627558899,32.929293190291695,,,,,,,,,,,,,,,
Groupe Atlantic,Alféa Extensa A.I. 8 R32,2020-01-27,Outdoor Air/Water,Regulated,1.0,R32,1.02,40.0,60.0,10.0,average,2880.0,5500.0,1.91,,,-71.54247759514102,-0.0035906133118725,0.8726938430021836,71.50632309783765,-43.12716346688156,0.0118500852795053,-0.0021931717526104,43.07494093607453,301.6887916441312,-0.0956814850937654,7.3512830626912224,-301.5130010198879,32.25718857597066,13.29434399651029,41.18592263275386,,,,,,,,,,,,,,,
Groupe Atlantic,Loria 6004,2016-07-27,Outdoor Air/Water,Regulated,1.0,R410a,1.1,44.0,62.0,9.0,average,1900.0,3800.0,2.0,,,212.7507183838301,-0.0020987639611946,0.8288264762534211,-212.7770636058759,-340.2528728816862,0.0168488760125558,-0.1806046850939007,340.2127901239006,146.2208610831258,-0.1136443773197978,8.164154648891133,-146.05518371006022,22.710860545930984,14.872983188985344,37.62463985886432,,,,,,,,,,,,,,,
Groupe Atlantic,Loria 6006,2016-07-27,Outdoor Air/Water,Regulated,1.0,R410a,1.1,44.0,62.0,9.0,average,2158.0,4100.0,1.9,,,248.2772670893521,-0.0137322093700272,1.355833281353796,-248.32333240795663,250.71779683734863,0.0074914671665387,0.2113167481674444,-250.7723653483565,-0.9227764162176902,-0.1174907846547504,8.279402293591517,1.1004459697261408,40.03387088473596,15.952586742308908,34.315810013686644,,,,,,,,,,,,,,,
Groupe Atlantic,Loria 6008,2016-07-27,Outdoor Air/Water,Regulated,1.0,R410a,1.4,44.0,69.0,9.0,average,3074.0,5840.0,1.9,,,-18.23888638389124,-0.0020750162029402,0.8035688246099383,18.201764045273805,-33.17373711768081,0.0117736895418751,0.0050061037024007,33.12155554086541,-34.7697303238844,-0.1037051842179477,7.762451955617998,34.995419982309386,53.69118499601439,16.92436152909158,49.33638892431706,,,,,,,,,,,,,,,
Groupe Atlantic,Loria 6010,2019-09-26,Outdoor Air/Water,Regulated,1.0,R410a,1.8,44.0,68.0,7.0,average,4048.0,7650.0,1.89,,,230.5152366921167,-0.0023819550595857,0.8440611495392304,-230.54565535015345,-71.5617698373658,0.0103596644804931,0.0506457864603579,71.50529600799435,-80.30410560640999,-0.0903606972149714,7.231925616058557,80.52031233798674,32.03458112838358,14.207319878144354,42.57820170955552,,,,,,,,,,,,,,,
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,Regulated,1.0,R32,1.3,37.0,63.0,12.0,average,2389.0,4420.0,1.85,1472.2222222222222,5300.0,-89.30806494780316,-0.0098193272016336,1.1986553228287071,89.27688306482905,-135.1804394997495,0.0095629664398249,0.0822090924136911,135.1230198021748,-0.3557494409842548,-0.0998934822520732,7.555669411284128,0.5334406051907621,21.385380032372435,12.47241671793044,29.72742596665799,70.6338731382093,0.0084475508449371,-0.47408561792558,-70.59374101479806,73.41365451426749,-0.0120818659336764,-1.2936446395811951,-73.34703827526185,90.40478958902438,0.2690909348064818,15.263362056326384,-90.81958954898994,10.494115333580154,8.160864404384773,17.123481850399983
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,Regulated,1.0,R32,1.2,37.0,61.0,12.0,average,1643.0,3500.0,2.13,1000.0,4000.0,-38.07718525943177,-0.0058141734387283,1.0603122701390286,38.063689323771136,261.4714630418703,0.0147088314917783,-0.102104743059893,-261.51520633640973,-71.99988983913909,-0.0965776425231759,7.708204766921617,72.17214747128703,24.947594127190253,9.593328878125972,34.26469052536224,70.63214468218915,0.0158520239478457,-0.3770299577617499,-70.59546947081822,75.08039507733699,-0.0016646543704293,-1.495634563670261,-75.00895405874284,-193.78186681425407,0.2056818664621123,12.823976862823194,193.4763668107068,8.56418264713438,4.519709611842578,10.909464656050892
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,Regulated,1.0,R32,1.3,37.0,67.0,12.0,average,2772.0,5100.0,1.84,1940.2985074626863,6500.0,-142.61708645064033,-0.0135371141475826,1.3085045216089242,142.5763912889391,212.76295159157647,0.009102046190851,0.1159393376073939,-212.8192640320576,-151.3914725896665,-0.1214687533285074,8.435130908341279,151.59550328885746,42.00180473395357,18.54259148312333,40.21271440614298,70.63167631465775,0.0052097404488715,-0.3427371613001064,-70.59593783834957,61.78117549396045,-0.0148337445421482,-1.2489272368479056,-61.71610903892292,79.29256812147575,0.307954559361052,15.020569635513557,-79.72306820845711,13.64292679827834,13.29352950256264,25.41457596627387
Johnson Controls-Hitachi AirConditioning Spain,RAS-10WHNPE RWM-10.0NE - Heating,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,5.0,47.0,74.0,36.0,average,9455.0,15600.0,1.65,,,230.5150497417244,-0.00622074839732,1.0305289169992102,-230.548138092976,-21.70531027232986,0.0078862086265576,0.1529686942364822,21.647027352014828,70.1311455203008,-0.044315215702413,4.80040845950353,-70.01030921227142,24.94425161331792,5.584309837087938,20.388977479648,,,,,,,,,,,,,,,
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVN RWD-2.5NWLE-200S Heating Only,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.3,51.0,63.0,3.0,average,2324.0,4300.0,1.85,,,-71.5373290735329,-0.0041982635457758,0.948355418317552,71.51134074505066,553.9541094922794,0.010691207414566,0.0530893149167716,-554.0071104483844,225.48822039583013,-0.0841358465875308,6.853282719937939,-225.29389559229944,20.546287767030705,13.845225998590394,31.79179662250408,,,,,,,,,,,,,,,
