Manufacturer,Model,Date,Type,Subtype,Group,Refrigerant,Mass of Refrigerant [kg],SPL indoor [dBA],SPL outdoor [dBA],PSB [W],Climate,P_el_h_ref [W],P_th_h_ref [W],COP_ref,P_el_c_ref [W],P_th_c_ref [W],p1_P_th [1/°C],p2_P_th [1/°C],p3_P_th [-],p4_P_th [1/°C],p1_P_el_h [1/°C],p2_P_el_h [1/°C],p3_P_el_h [-],p4_P_el_h [1/°C],p1_COP [-],p2_COP [-],p3_COP [-],p4_COP [-],MAPE_P_el,MAPE_COP,MAPE_P_th,p1_Pdc [1/°C],p2_Pdc [1/°C],p3_Pdc [-],p4_Pdc [1/°C],p1_P_el_c [1/°C],p2_P_el_c [1/°C],p3_P_el_c [-],p4_P_el_c [1/°C],p1_EER [-],p2_EER [-],p3_EER [-],p4_EER [-],MAPE_P_el_cooling,MAPE_EER,MAPE_Pdc
Ochsner,"TERRA 18 HPLA, average climate",2020-09-30,Brine/Water,On-Off,5.0,R410a,2.35,53.0,0.0,9.0,average,5282.0,15900.0,3.01,,,0.0042882839009263,-0.004288279829132,1.2101127551835027,-0.0012934392754171,-0.0179467185598768,0.01794671763776,0.1192935458829327,0.0058799915784817,0.1098691176191471,-0.1098690946522717,8.245622241832647,-0.0364634641839984,1.530185101545758,4.020256977706237,2.5536974038088003,,,,,,,,,,,,,,,
Ochsner,"TERRA 6 HPLA , average climate",2020-09-30,Brine/Water,On-Off,5.0,R410a,1.4,43.0,0.0,9.0,average,1803.0,5300.0,2.94,,,0.0061765125111392,-0.0061765190372723,1.2999681773717024,-0.0021319008449017,-0.0202754742087702,0.0202754644034683,0.0057959585359253,0.0066816632758207,0.1378518402546032,-0.1378517937413598,9.47003240064141,-0.0468220040109616,1.5854384831533732,5.365073123531158,3.906869589172771,,,,,,,,,,,,,,,
Ochsner,"TERRA 6 HPLB, AVERAGE CLIMATE",2020-09-30,Brine/Water,On-Off,5.0,R410a,1.4,46.0,,10.0,average,1738.0,5300.0,3.05,,,0.006867151530011,-0.0068671487621114,1.336110114468413,-0.0023059271655213,-0.0180920818396033,0.0180920854163818,0.1143873714636564,0.0060300373488412,0.125026907310325,-0.1250268789196696,8.99477213874987,-0.0427066257378112,1.7375047624690856,4.443008346531352,2.772510053396302,,,,,,,,,,,,,,,
Ochsner,"TERRA 8 HPLA , average climate",2020-09-30,Brine/Water,On-Off,5.0,R410a,1.72,52.0,0.0,9.0,average,2280.0,7000.0,3.07,,,0.004460473627589,-0.0044604761109546,1.2177149706272563,-0.0015592947552121,-0.019699973612254,0.0196999704286342,0.0325843010873309,0.0062935608581912,0.1295707499772184,-0.1295707220423227,9.224322057098846,-0.0429510002462332,1.617261145851301,4.782159372914981,3.237528149455395,,,,,,,,,,,,,,,
Ochsner,"TERRA 8 HPLB, average climate",2020-09-30,Brine/Water,On-Off,5.0,R410a,1.9,,,10.0,average,2448.0,7000.0,2.86,,,0.0054154405785264,-0.0054154435118693,1.2638871545107873,-0.0018007745416078,-0.0214102044989214,0.0214102039654291,-0.050063849753979,0.0069896874198036,0.1423003567064846,-0.1423003806375823,9.588210155760006,-0.047252731250719,1.9776339708477284,5.908784260473956,4.1506046588577625,,,,,,,,,,,,,,,
Panasonic Marketing Europe,WH-SDC0305J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,Regulated,1.0,R32,0.9,,,8.0,average,1193.0,2600.0,2.18,759.493670886076,3000.0,283.8121982421185,-0.0169567566683706,1.4838574675599487,-283.8608269853641,-71.56577667916865,-0.0001390505561501,0.5121154470313913,71.49181225378005,132.90629829364167,-0.1194212687026444,8.597577056569857,-132.71700419118008,35.776189065594615,16.923219997847735,45.49792942008921,72.84299444514598,-0.0022167523343471,-0.9291997179813516,-72.78664108428792,70.64887263547472,-0.0092526112177573,-1.44529121765605,-70.57861327333771,-18.365424695427595,0.0681522804437454,14.347315713359674,18.059901715699446,45.8743634211592,5.24342410061689,50.28604643485714
Panasonic Marketing Europe,WH-SDC0305J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,Regulated,1.0,R32,0.9,,,8.0,average,1762.0,3400.0,1.93,1152.7377521613832,4000.0,-142.6201689292297,-0.0116936954301219,1.242206515146589,142.57337935007348,-116.08316729448696,0.0057117505902103,0.2363054958094577,116.01657307107712,221.7563143842173,-0.1211408112064036,8.610417137346824,-221.5580864763901,55.2714093788551,16.054582700980518,47.28553096424309,70.6419999599373,-0.0022154910642418,-0.930099622136379,-70.58561419307006,70.650067691915,-0.008835045392523,-1.5429331900993897,-70.57741821689736,43.80785513721317,0.0637022727231133,15.725302889660735,-44.1671722032149,47.19294448950846,4.711037798669864,50.24700662373608
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD07JE5,2020-01-08,Outdoor Air/Water,Regulated,1.0,R32,1.27,,,10.0,average,3387.0,6300.0,1.86,,,212.75492094353407,0.005637653255258,0.4813072439131895,-212.77263740529617,174.17517999382702,0.0224235806370843,-0.4687746181301229,-174.21258950918536,16.28822493274648,-0.1239648747262516,8.604021613369017,-16.14007609628339,29.67938332803516,12.680771780708405,41.735573320404015,,,,,,,,,,,,,,,
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,Regulated,1.0,R32,1.27,,,10.0,average,3333.0,6200.0,1.86,2372.8813559322034,7000.0,-20.455557244442858,-0.0019311435229537,0.8215171703316282,20.42701661653095,-71.55825967002437,0.0154670048666298,-0.1735306601709461,71.50883366776438,243.94823530292408,-0.1192244358019839,8.392515468444019,-243.7883568583606,25.423997200897915,13.74052220157622,34.42874636140423,70.64197922381878,-0.0022185111863447,-0.9285808575121828,-70.58563492918861,70.93549109593093,-0.0091608152071353,-1.4888637990060114,-70.86394272773437,-124.6331596525682,0.0514659006685786,12.63567643147656,124.34603464780687,49.82862628437238,4.75138606519167,54.38392234624629
Panasonic Marketing Europe,WH-MDC05J3E5 + DGC200,2020-08-06,Outdoor Air/Water,Regulated,1.0,R32,1.3,,59.0,10.0,average,1957.0,4500.0,2.3,1577.2870662460568,5000.0,212.7572041460257,-0.0005889386789307,0.8135183680198925,-212.7703621697105,-171.69881207447753,0.0107503818265416,0.0426951443937666,171.6413414244353,137.35771873736357,-0.106099526690075,8.213026403692004,-137.17332023690994,28.83574196239247,13.94198861644112,36.7904662479928,70.64197058833965,-0.0022178146242988,-0.9284679272956609,-70.58564356466769,70.65006886150901,-0.0088810995889116,-1.5398644553723426,-70.5774170473034,-151.56639764463762,0.0576953710559676,14.717782868939208,151.22633764389482,48.68337470740182,4.128840219750866,52.02500657841362
Panasonic Marketing Europe,WH-MDC07J3E5 + DGC200,2020-08-06,Outdoor Air/Water,Regulated,1.0,R32,1.3,,59.0,10.0,average,3333.0,6200.0,1.86,1904.7619047619048,6000.0,-93.7072330327382,0.0052449441488463,0.5036006487637583,93.68925364098936,-71.55241414290684,0.0221637835583179,-0.454768211540539,71.51481333266274,16.28822493274648,-0.1239648747262516,8.604021613369017,-16.14007609628339,29.07689477926866,12.680771780708405,41.00435789030393,67.4755751670351,-0.0022166226840992,-0.9292036672765174,-67.41922172876602,65.11362429868772,-0.0090365603921559,-1.50323842660527,-65.04187171201298,-90.46367542555156,0.0558707568281636,13.580597105803603,90.15606836829684,48.88051588380628,4.128732444844175,52.33144072502603
Panasonic Marketing Europe,WH-MDC09J3E5 + DGC200,2020-08-06,Outdoor Air/Water,Regulated,1.0,R32,1.3,,59.0,10.0,average,3465.0,7000.0,2.02,2287.581699346405,7000.0,212.751634391199,0.003268941375223,0.5766253763541094,-212.7760413005696,184.33643173244425,0.0177192885517368,-0.2485268485166989,-184.3808990326864,142.78363369790057,-0.1147868501735126,8.254951294785672,-142.6144632349561,22.00239232450152,14.522368914575164,35.51166569700056,70.64197922381878,-0.0022185111863447,-0.9285808575121828,-70.58563492918861,75.09100870967369,-0.0091657270259259,-1.4865021494426285,-75.0195303774187,-102.8124944951122,0.0535022727278603,12.751576413032964,102.52572749955202,48.47269421725912,4.855498035627463,53.24584375192842
Panasonic Marketing Europe,WH-MXC09H3E5,2020-01-08,Outdoor Air/Water,Regulated,1.0,R410a,2.3,,,12.0,average,3649.0,7700.0,2.11,,,212.7530477549586,-0.0053482511333684,1.0211220502092309,-212.7747376635064,265.361773195205,0.0090646449605847,0.1321979426870856,-265.41913938433566,-106.54526581606316,-0.0947092221910037,7.284072069501525,106.68499663743528,25.95786396927402,12.47572271551157,33.54423773356737,,,,,,,,,,,,,,,
Panasonic Marketing Europe,WH-MXC12H6E5,2020-01-08,Outdoor Air/Water,Regulated,1.0,R410a,2.3,,,12.0,average,5320.0,10800.0,2.03,,,212.749881131608,-0.0022716624787601,0.8220738002461483,-212.7779250565852,628.6298585369842,0.0122805140707668,-0.0079429933477123,-628.6775756777704,283.3673668742573,-0.0875056607554198,6.967419116839392,-283.2093417993224,20.76783675405921,13.033205637287406,31.72380963704149,,,,,,,,,,,,,,,
STIEBEL ELTRON ,HPA-O 10 C Premium,2018-01-08,Outdoor Air/Water,Regulated,1.0,Other,4.7,,54.0,10.0,average,3941.0,10600.0,2.69,,,-89.29339556564241,0.0026445965538093,0.7576156523081585,89.28916759680632,-299.3244860282693,0.0144958652951565,0.0574917367477038,299.2981362004843,172.86590849568802,-0.0849580364972622,7.358890939976777,-172.71403945046958,9.58801759056611,10.924846542535786,19.70510574373322,,,,,,,,,,,,,,,
STIEBEL ELTRON ,HPA-O 13 C Premium,2018-01-08,Outdoor Air/Water,Regulated,1.0,Other,4.7,,54.0,10.0,average,5565.0,13800.0,2.48,,,141.68365264181634,0.0014696591001257,0.7057098222085149,-141.6999257463327,86.59296472544695,0.0117031754011611,0.0474228981692515,-86.64085529536854,-20.269218007508968,-0.081199991830262,7.1029559777946965,20.4383733284543,21.25153214846852,10.990504122026636,30.86452613234718,,,,,,,,,,,,,,,
STIEBEL ELTRON ,HPA-O 13 CS Premium,2018-01-08,Outdoor Air/Water,Regulated,1.0,Other,4.7,,54.0,16.0,average,5679.0,13800.0,2.43,,,70.61118805226342,0.0003358734544867,0.7425205195823387,-70.62839591629134,212.7667371022934,0.0114140651212511,0.047644070736502,-212.8153907507644,-71.4437667132984,-0.0754733042215006,6.759566543051907,71.61371748949891,20.048988397104004,12.181951828309014,32.880376937099015,,,,,,,,,,,,,,,
STIEBEL ELTRON ,"HPA-O 3 CS Plus + HSBB 200 classic,",2018-12-03,Outdoor Air/Water,Regulated,1.0,R410a,1.1,33.0,52.0,17.0,average,1473.0,3050.0,2.07,,,283.81946798053883,-0.0074228227572256,1.0272659790488352,-283.8527166174792,-355.88356395168137,0.0105836152339477,0.0648868003204139,355.83254413935515,212.8448793739307,-0.1040638744923038,7.593173199678858,-212.69623058971104,19.215932655708023,16.041926007243525,33.10426221870973,,,,,,,,,,,,,,,
STIEBEL ELTRON ,"HPA-O 4 CS Plus + HSBB 200 classic,",2018-12-03,Outdoor Air/Water,Regulated,1.0,R410a,1.1,52.0,33.0,17.0,average,1659.0,3400.0,2.05,,,-62.64548208629546,-0.0117252459440492,1.2278383513594844,62.60090122282421,102.94359941421192,0.004219402294248,0.3612620288873078,-103.00247026245876,17.39570689074408,-0.0957286361591661,7.218068218853996,-17.233534389526028,31.208605953027444,16.680705079347327,41.81750347670411,,,,,,,,,,,,,,,
STIEBEL ELTRON ,"HPA-O 6 CS Plus + HSBB 200, HSBB 200",2018-12-03,Outdoor Air/Water,Regulated,1.0,R410a,2.0,27.0,57.0,17.0,average,2589.0,5100.0,1.97,,,-73.76124221187237,-0.007922613839984,1.1655469112600363,73.72942953673714,161.9370928827826,0.0112656058877835,0.100968661531646,-161.98216963924162,163.37085579629522,-0.0917611866314493,7.218316155684211,-163.2323631917449,20.409879882595625,9.781915996629596,25.05411373345491,,,,,,,,,,,,,,,
STIEBEL ELTRON ,HPA-O 7 CS Premium,2018-01-08,Outdoor Air/Water,Regulated,1.0,Other,4.2,,50.0,16.0,average,3257.0,7100.0,2.18,,,35.07330179709979,-0.0007425031418696,0.7942604808426917,-35.0942490066203,212.76301398188505,0.0078568552514356,0.1882485652348293,-212.8191793146973,42.09647744911553,-0.0528580548596311,5.432753387826412,-41.96526538083468,19.824046934790445,7.756760163051198,23.6027093703773,,,,,,,,,,,,,,,
STIEBEL ELTRON ,"HPA-O 8 CS Plus + HSBB 200, HSBB 200S",2018-12-03,Outdoor Air/Water,Regulated,1.0,R410a,2.0,,,17.0,average,2589.0,5100.0,1.97,,,-67.11545296345426,-0.0259461543083141,1.9645603553290345,67.05645725575339,-199.89217919296075,-0.0053283073863725,0.8093073446548629,199.8211707257604,8.50351779945354,-0.0861026191235964,6.967850086413415,-8.355467131071974,27.47753126273784,10.308056240796471,30.930487581530365,,,,,,,,,,,,,,,
STIEBEL ELTRON ,LWZ 5 CS Premium,2020-10-31,Outdoor Air/Water,Regulated,1.0,R410a,2.95,52.0,,27.0,average,2451.0,5540.0,2.26,,,212.7520398661944,-0.0004636402875502,0.7712947012378829,-212.77567904463385,-412.74655895297,0.0118162971547167,0.0421570504991494,412.69924169975167,-89.23074327039889,-0.0787400788082718,6.600733825349531,89.34601640123805,22.853558590953888,9.961117550683817,29.461838573258284,,,,,,,,,,,,,,,
STIEBEL ELTRON ,LWZ 5 S Smart,2020-10-31,Outdoor Air/Water,Regulated,1.0,R410a,2.95,52.0,,27.0,average,2451.0,5540.0,2.26,,,212.7520398661944,-0.0004636402875502,0.7712947012378829,-212.77567904463385,-225.25865010736416,0.0131971253473026,0.1172310594074625,225.2305401748629,141.75664154881946,-0.0766241151400145,6.209151759463038,-141.6309841424644,16.37888335889746,20.59409474562312,33.25008816719716,,,,,,,,,,,,,,,
STIEBEL ELTRON ,LWZ 504 E,2020-10-31,Outdoor Air/Water,Regulated,1.0,R410a,2.95,52.0,55.0,27.0,average,2597.0,5870.0,2.26,,,-54.20076343521022,-0.0211272194903573,1.6743259859659032,54.14562997709788,-81.82018747104495,-0.0089254795493996,0.9324930422536096,81.74322863084514,52.92580559526,-0.0706560680226674,6.250740670606477,-52.79350231230433,26.66480625780508,11.386393045826535,31.68093553868132,,,,,,,,,,,,,,,
STIEBEL ELTRON ,"WPC 04 cool, average climates",2016-08-23,Brine/Water,On-Off,5.0,Other,1.05,45.0,,9.0,average,1509.0,4300.0,2.85,,,0.0065578814093053,-0.0065578832295904,1.323802736690698,-0.00235977734105,-0.0186361503487424,0.0186361512828105,0.0904661930238405,0.00611462727239,0.1197283555912732,-0.1197283555914128,8.53729883405112,-0.0408247458846562,1.9897417638562973,4.689863366574272,2.9632679052731525,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPE-I 04 H(K)(W) Premium,2020-09-08,Brine/Water,Regulated,2.0,Other,2.2,38.0,,16.0,average,927.0,3320.0,3.58,,,0.0063533797044471,-0.0063533624637839,0.9896633716211556,-0.0451252092273898,-0.0091831934730714,0.0091831937216062,0.2326700996070373,-0.0391837775735794,0.0889394539008947,-0.0889394540812286,7.928859725071338,-0.0415188545283096,14.052527035404598,2.416119370356615,12.257646961925,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPE-I 06 H(K)(W) Premium,2020-09-08,Brine/Water,Regulated,2.0,Other,2.2,41.0,,16.0,average,1504.0,5340.0,3.55,,,0.005342288535594,-0.0053422941505182,0.9341781799791375,-0.0492437986149442,-0.0079872554293816,0.0079872477335217,0.2728403289681633,-0.0429898238622455,0.0794365637519979,-0.0794366120346621,7.575497346258508,-0.0142467952645076,13.921872171616094,3.5848667582629274,14.470066523685508,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPE-I 08 H(K)(W) Premium,2020-09-08,Brine/Water,Regulated,2.0,Other,2.2,40.0,,16.0,average,1779.0,6120.0,3.44,,,0.0052815126532554,-0.005281513673125,0.9287516956922,-0.0502036384468791,-0.0076606042986876,0.00766059875575,0.2810047273114381,-0.0441323192893284,0.0771790340535191,-0.0771790231229733,7.395242002289202,-0.0034894537135224,19.70312858176648,3.609362200785597,21.25209698474224,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPE-I 12 H(K)(W) Premium,2020-09-08,Brine/Water,Regulated,2.0,Other,3.1,39.0,,19.0,average,2983.0,10590.0,3.55,,,0.0002402503192282,-0.0002403975732406,0.7087123428234037,-0.0420612626929204,-0.0126485989643957,0.0126485982336976,0.0522591075027276,-0.03908759336504,0.0913838786066604,-0.0913838251444559,8.261961309693218,0.0091021865474516,13.277404928346998,3.3919773766194807,14.263322449733032,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPE-I 15 H(K) (W) 230 Premium,2020-09-08,Brine/Water,Regulated,2.0,Other,3.1,39.0,,19.0,average,3576.0,12160.0,3.4,,,0.0025098421168884,-0.0025098422079315,0.8071141950932459,-0.0463849757725905,-0.0095257514694516,0.0095257558215744,0.1767285971935058,-0.0448530723584932,0.0796756848189868,-0.0796758102116733,7.682139944906408,0.0326331696617176,23.78029288315338,3.2593269295027585,24.98764129698036,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPE-I 33H 400 Premium,2020-10-05,Brine/Water,Regulated,2.0,R410a,3.9,47.0,,12.0,average,8771.0,27540.0,3.14,,,0.0039377144676296,-0.0039377124247689,0.8931419909078648,-0.0367190302659956,-0.0128102718011399,0.0128102807915987,0.0297149300964992,-0.0402777738107508,0.1032965203911609,-0.1032965203914847,8.47806356736605,0.0043583774546458,25.138183100274667,3.6342755568124097,22.60892046524336,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPE-I 44 H 400 Premium,2020-10-05,Brine/Water,Regulated,2.0,R410a,4.4,50.0,,7.0,average,9816.0,31510.0,3.21,,,0.0037512823974836,-0.0037512657049135,0.8813717768354545,-0.0385824732047801,-0.0115196541089275,0.0115196539884087,0.0780584970187011,-0.0432452858277819,0.0942641169451134,-0.0942640969771319,8.257739277158196,0.0282397275563622,21.824624606245933,3.5455146746459967,19.244808533902223,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPE-I 59 H 400 Premium,2020-10-05,Brine/Water,Regulated,2.0,R410a,6.3,43.0,,18.0,average,16266.0,48960.0,3.01,,,0.0041001996446523,-0.0041001717665677,0.8910047791150182,-0.0419183624229306,-0.0109280982594888,0.0109280959195605,0.1054540093413156,-0.0436199921949827,0.0834959590093088,-0.0834959528722854,7.495214456160335,0.0153454059710301,17.141860560816593,4.853864532195941,13.030090230912478,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPE-I 87 H 400 Premium,2020-10-05,Brine/Water,Regulated,2.0,R410a,9.0,50.0,,11.0,average,23293.0,69880.0,3.0,,,0.0038279705122092,-0.0038279411809235,0.8799940061084051,-0.0410756765123412,-0.0111428985264813,0.0111428878676106,0.0986594256031026,-0.0428008462108779,0.0782456872144419,-0.0782457665522227,7.3246719969644865,0.0342932194106522,16.443393744062092,3.140668482902602,13.701878636125372,,,,,,,,,,,,,,,
STIEBEL ELTRON ,"WPF 10 basic, average climates",2016-08-25,Brine/Water,On-Off,5.0,R410a,2.6,58.0,,3.0,average,3537.0,8700.0,2.46,,,0.0071304308647265,-0.0071304270899532,1.3480682809055329,-0.0023235043911282,-0.0231817152545359,0.0231817168820592,-0.1334054110087985,0.0078513168468718,0.1467954060543934,-0.1467954060544572,9.367499110850629,-0.0500448650653391,2.2890067647189456,7.37581210206123,5.363998641983033,,,,,,,,,,,,,,,
STIEBEL ELTRON ,"WPF 13 basic, average climates",2016-08-25,Brine/Water,On-Off,5.0,R410a,2.5,60.0,,3.0,average,4349.0,11700.0,2.69,,,0.0046080310426644,-0.0046080310429675,1.226235610210994,-0.0013715300213695,-0.0213750821808169,0.0213750830707736,-0.047886506209718,0.0070459737666692,0.1295543218277843,-0.1295543066777731,8.820498793447623,-0.0427341454212305,2.137076968851908,5.781546752652012,3.8678399872301736,,,,,,,,,,,,,,,
STIEBEL ELTRON ,"WPF 16 basic, all climates",2019-09-04,Brine/Water,On-Off,5.0,R410a,2.6,65.0,,3.0,average,6062.0,15700.0,2.59,,,0.0037848545718615,-0.0037848553924107,1.1857551920610354,-0.0013415352925887,-0.02094654537719,0.0209465464317624,-0.0280117253227861,0.0066368738196499,0.1170795097092173,-0.1170794837089887,8.138900313204442,-0.0380123067737386,1.8966223325363696,5.400640435231825,3.638884293953016,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPF 20,2019-01-24,Brine/Water,On-Off,5.0,R410a,5.99,59.0,59.0,7.0,average,6824.0,20200.0,2.96,,,0.0039586470531928,-0.0039586504942862,1.1937417137963218,-0.0012700798721321,-0.0199701440059481,0.0199701459973094,0.0190724044035761,0.0063788693561286,0.1251171520981966,-0.1251171520975262,8.90224011243147,-0.0407394311654378,1.7117071258067724,4.920935413093726,3.3002509335879253,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPF 27,2019-01-24,Brine/Water,On-Off,5.0,R410a,7.2,60.0,60.0,7.0,average,9247.0,27000.0,2.92,,,0.0062873213052926,-0.0062873262535512,1.3070190680210882,-0.0021596834993865,-0.0208642846446682,0.0208642859224762,-0.0225907795531903,0.0068626936208942,0.1438729023187168,-0.1438728546683285,9.72921686825523,-0.0485250036733053,1.9736018895860747,5.765697224524102,3.936171402676014,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPF 27 HT,2019-09-04,Brine/Water,On-Off,5.0,R134a,6.0,,,3.0,average,8268.0,25300.0,3.06,,,0.0052114459370888,-0.0052114507464853,1.254636551115511,-0.0018065625231576,-0.0145163390073976,0.0145163404514214,0.2876082095576094,0.0046895054137989,0.0885227636347039,-0.0885228258147587,7.3024864037725425,-0.029861210125778,1.1562460112171196,2.826845345249728,1.7596549891338995,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPF 35,2016-09-19,Brine/Water,On-Off,5.0,R410a,10.0,60.0,60.0,7.0,average,11695.0,34500.0,2.95,,,0.0064329123363923,-0.0064329160693356,1.313929313054717,-0.0021865410767338,-0.0239960393078388,0.0239960393078795,-0.1004999372930862,0.012543554064892,0.149883743520411,-0.1498837363558266,9.807488473119388,-0.0675671541343753,8.088536295467769,9.678093800415247,3.867231053180132,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPF 40,2019-01-24,Brine/Water,On-Off,5.0,R410a,10.0,59.0,,7.0,average,13500.0,40500.0,3.0,,,0.0040404312105497,-0.0040404312105355,1.1975731822467517,-0.001334575344451,-0.0194579213374606,0.0194579216787033,0.044793609890321,0.0062400947890231,0.1219919174662483,-0.1219919608106266,8.79735990150502,-0.0400389219908007,1.6676017435023924,4.674158832318609,3.089019101903485,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPF 52,2019-09-04,Brine/Water,On-Off,5.0,R410a,12.5,,,7.0,average,16827.0,52500.0,3.12,,,0.0038961139340237,-0.003896117748042,1.1912205509727,-0.0012669596049052,-0.0191915171985471,0.0191915180712264,0.0587349704168889,0.0061912035109105,0.1233088692156032,-0.1233089027109068,8.982142416394977,-0.0406139625600959,1.685230572078421,4.481914370660912,2.934061684231561,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPF 66,2019-01-24,Brine/Water,On-Off,5.0,R410a,14.5,,,7.0,average,21361.0,62800.0,2.94,,,0.0042208366201331,-0.0042208388587127,1.2070294021524093,-0.0013749340259064,-0.0192076864216087,0.0192076844603067,0.0572749893420557,0.0061680685093445,0.1181251693140665,-0.1181251701006482,8.557569800951365,-0.0387905938138245,1.6399868509604525,4.505771509515517,3.0153944997460265,,,,,,,,,,,,,,,
STIEBEL ELTRON ,"WPF 7 basic, average climates",2016-08-25,Brine/Water,On-Off,5.0,R410a,2.0,55.0,,3.0,average,2556.0,6800.0,2.66,,,0.0079131076881239,-0.0079131079513766,1.3844653283750024,-0.0032426574966392,-0.0207688396754774,0.0207688411953451,-0.0160363843705633,0.006713803597448,0.1374511371404422,-0.1374512351488092,9.153015181120278,-0.0473225496788056,2.2314242691123507,6.033667781103549,3.917836004140063,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPL 09 ICS classic,2019-09-04,Outdoor Air/Water,Regulated,1.0,R410a,2.2,45.0,,56.0,average,1753.0,3980.0,2.27,,,275.581140702364,-0.0041338702695124,0.9395335358979756,-275.613895880121,-71.55406589842458,0.0117747353110399,0.0785521923669965,71.5127707655315,-68.12280466455196,-0.1029316593122329,7.822911391141565,68.27648018177362,13.221800307044134,13.71609012384708,23.30032056548825,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPL 09 IKCS classic,2019-09-04,Outdoor Air/Water,Regulated,1.0,R410a,2.2,45.0,,56.0,average,1775.0,3940.0,2.22,,,212.7477925964539,-0.0040387762355305,0.937916803884297,-212.7801272831244,-14.47486920363607,0.0114048270890598,0.092875079544883,14.432440560192894,-71.45074962144736,-0.099833754144213,7.648439318481599,71.61099093201975,14.031425646550405,13.945696280250884,24.01723496132796,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPL 17 ICS classic,2019-09-04,Outdoor Air/Water,Regulated,1.0,R410a,2.6,48.0,,56.0,average,2945.0,6390.0,2.17,,,4.7757742645085495,-0.0096073246739483,1.243434526066882,-4.8156351056360736,14.420513916542545,0.0015671934177915,0.5336161304488478,-14.479113697949035,-75.87732060472858,-0.0720861812162919,6.414949680737425,76.06282428199532,21.06532958569057,13.022465502261507,29.50267559592421,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPL 17 IKCS classic,2019-09-04,Outdoor Air/Water,Regulated,1.0,R410a,2.6,,,56.0,average,2948.0,6280.0,2.13,,,-160.38019758754473,-0.0100217530329398,1.2628194100103038,160.33978306589242,-213.72035616366333,0.0012261233264081,0.5536808863894344,213.66194637480976,283.931959264028,-0.0692777954175021,6.212755136344062,-283.75019680680833,20.75659617537013,13.478749919194374,29.66228637313275,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPL-A 05 HK 230 Premium,2020-08-07,Outdoor Air/Water,Regulated,1.0,Other,3.0,,47.0,12.0,average,1852.0,4890.0,2.64,,,221.6400479558792,-0.0011166195283515,0.8381305494207922,-221.6553569268201,184.33523366933684,0.0109030339991949,0.0899603200684772,-184.3819489738225,212.84092544998765,-0.0857240400655924,7.431511453787621,-212.6987110403207,23.08619905034226,10.533223613343038,30.35846737154825,,,,,,,,,,,,,,,
STIEBEL ELTRON ,WPL-A 07 HK 230 Premium,2020-08-07,Outdoor Air/Water,Regulated,1.0,Other,3.0,,47.0,12.0,average,2897.0,7040.0,2.43,,,230.5161158387796,-0.0015973638553097,0.8032304379515383,-230.54536432710185,212.7634526063445,0.008930581293731,0.1392551614954379,-212.8187358332796,212.85715727373844,-0.0835360493961642,7.338410527017353,-212.6816171047541,23.885663256895235,10.844187309577451,27.52106770261703,,,,,,,,,,,,,,,
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,1.2,40.0,58.0,22.0,average,2105.0,4420.0,2.1,,,212.7477270137425,-0.0004746914944762,0.7397008187453249,-212.780118470284,-117.46380601004316,0.0152080237244247,-0.1150623050984331,117.41968288907444,88.44378299486526,-0.0815824599597232,6.783435277520706,-88.35243670481644,28.526898316185235,10.522633435467792,26.66521891848528,,,,,,,,,,,,,,,
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,Regulated,1.0,R410a,2.6,48.0,65.0,22.0,average,1786.0,3500.0,1.96,,,283.8254685093972,-0.0025865583886608,0.8940271980442472,-283.84631746563304,-43.1226798582472,0.0154908659917965,-0.1191890104393748,43.07939040431855,212.8206885412728,-0.1198180049047676,7.997573440992987,-212.7235695136514,17.94752317451871,16.25579755512805,30.420841385997328,,,,,,,,,,,,,,,
Samsung Electronics Air Conditioner Europe ,AE050RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,1.0,40.0,61.0,22.0,average,2046.0,4420.0,2.16,,,177.20751118321832,-0.0057272523546038,0.9665385244429028,-177.2484399665772,-71.55849464770425,0.0096060050639034,0.1347604298671889,71.5084550949771,132.86143790345778,-0.1101829304358036,7.820227965043273,-132.7611350511782,23.434519009993856,16.075707359329414,31.02049759016264,,,,,,,,,,,,,,,
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,1.2,40.0,60.0,22.0,average,2655.0,5310.0,2.0,,,70.60205640402978,-0.0003524121596297,0.7278093502967754,-70.63752020296765,-14.693455148984969,0.0132116309683342,-0.0526044014480142,14.643718337220283,-142.53327372240346,-0.0967334556429949,7.380580563314139,142.677811699568,30.77508824203861,12.374796350963315,37.60409640490313,,,,,,,,,,,,,,,
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,1.2,40.0,60.0,22.0,average,2655.0,5310.0,2.0,,,212.74617366059712,-0.0004744762417797,0.7315843501240734,-212.7817187205869,181.6810312366661,0.0131246717869815,-0.0506568446001561,-181.7310241874769,-142.53327372240346,-0.0967334556429949,7.380580563314139,142.677811699568,30.89047478949153,12.374796350963315,37.727749330525896,,,,,,,,,,,,,,,
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,Regulated,1.0,R410a,2.6,48.0,67.0,22.0,average,1932.0,4000.0,2.07,,,-115.0628897569436,-0.0070152571218698,1.0672647487864584,115.0313211359242,226.9293100503128,0.0101860685668127,0.1123955955901675,-226.9801924879904,123.9797671327188,-0.1103317013817384,7.6890157526573795,-123.87337096136044,14.484224057442972,15.687769092324322,25.44778194228442,,,,,,,,,,,,,,,
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,1.15,40.0,63.0,22.0,average,3726.0,7080.0,1.9,,,212.7458031634384,-0.0012020827688099,0.7630307124823379,-212.78211014234608,-43.12584004155551,0.0132127668360424,-0.0540198007489415,43.07625219575526,248.39040773474915,-0.1011124829790466,7.498726065565179,-248.2251891193093,35.04594639596134,15.66140401648068,44.638973535339005,,,,,,,,,,,,,,,
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,Regulated,1.0,R410a,2.4,48.0,69.0,22.0,average,2768.0,4900.0,1.77,,,43.95258671290373,-0.0055888623561794,0.9768856133089092,-43.98292869776834,212.7672388860747,0.0154188898771888,-0.1589858722927423,-212.81499668589416,-0.3833278742931157,-0.1217565988288223,8.106215841100166,0.5038041437039453,28.128286694263032,16.380524017580427,27.710814840540365,,,,,,,,,,,,,,,
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE090MNYDGH/EU,2020-07-29,Outdoor Air/Water,Regulated,1.0,R410a,2.4,48.0,69.0,22.0,average,2408.0,4600.0,1.91,,,17.616507899366592,-0.0072191992208223,1.0769394599814766,-17.64600390382239,258.75713021918614,0.0116758252462355,0.0313307087115672,-258.8087494631764,230.59366188572,-0.1313796590157558,8.436615386434081,-230.4877159702472,28.478825252126303,20.11911191994004,23.218472273612527,,,,,,,,,,,,,,,
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,1.4,40.0,64.0,22.0,average,4034.0,7100.0,1.76,,,230.5112731769916,-0.0032510353202314,0.8559027757383076,-230.55034595671043,-189.1995989734196,0.0128238353351169,-0.0575995053330013,189.148412569649,110.68992401678663,-0.1088089854095235,7.821833299364825,-110.50964526709431,48.59066296963019,16.273272049521854,44.19680561216651,,,,,,,,,,,,,,,
Samsung Electronics Air Conditioner Europe ,AE120MXTPEH/EU & AE160MNYDEH/EU,2020-07-29,Outdoor Air/Water,Regulated,1.0,R410a,3.5,,70.0,22.0,average,3660.0,7100.0,1.94,,,-142.61590405297966,-0.01188394310256,1.2701489639193777,142.57746854551976,23.50683754083804,0.0069321805731312,0.2309756543949162,-23.565820420102444,215.05037018096715,-0.1254916940984838,8.284593758734964,-214.93738923736672,38.97665521884378,17.582815148101687,31.164468057009955,,,,,,,,,,,,,,,
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,2.2,44.0,64.0,22.0,average,4907.0,10600.0,2.16,,,-187.03604841734108,-0.0063431362765154,0.9977509766898262,186.99723766464592,-294.0156717510097,0.0068791823334663,0.2219601527916165,293.9564321102545,216.9073380821613,-0.104569106699519,7.881634972621554,-216.7286443007696,32.75477438574814,17.259543587523517,42.32183343263896,,,,,,,,,,,,,,,
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,2.2,44.0,64.0,22.0,average,4917.0,10620.0,2.16,,,-53.775871147634106,-0.0064300189011962,0.9990079817657712,53.73697250555131,70.59906376236874,0.0068808971408106,0.2201957047085172,-70.65841943093871,216.9073380821613,-0.104569106699519,7.881634972621554,-216.7286443007696,33.037012399311614,17.259543587523517,42.643692938627936,,,,,,,,,,,,,,,
Samsung Electronics Air Conditioner Europe ,AE160MXTPEH/EU & AE160MNYDEH/EU,2020-07-29,Outdoor Air/Water,Regulated,1.0,R410a,3.5,,73.0,22.0,average,3881.0,7800.0,2.01,,,212.74332781872096,-0.0123000250832402,1.292838296056164,-212.7849472265095,-242.1562602916524,0.0033066532748308,0.382572742241431,242.0910375954,9.613968127147867,-0.1157995345258124,7.975371428459562,-9.48854311686641,28.653176163234736,17.10341459046615,35.14209660240644,,,,,,,,,,,,,,,
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,2.2,44.0,66.0,22.0,average,6869.0,14150.0,2.06,,,-142.614894873786,-0.0007697430001165,0.7412318377151936,142.57803899844285,91.32050352363504,0.0104538920502087,0.0710349677876485,-91.37309631243592,-106.96332647317564,-0.0875897854470728,7.2089343979325795,107.17031639420507,42.961564934090845,15.689196842094171,52.1734149661396,,,,,,,,,,,,,,,
Saunier Duval Brand Group,HA 10-5 OS + HA 12-5 STB,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.6,45.0,58.0,17.0,average,3995.0,8510.0,2.13,,,-8.851263576950872,-0.0118610994082986,1.3080913180422342,8.821059955235205,298.0585470370807,0.005028715432715,0.3148570723865617,-298.1185072687904,-9.267913878132816,-0.0968326372363051,7.441857875414812,9.411632134069473,20.969035841360384,11.781804902896354,29.068755489056347,,,,,,,,,,,,,,,
Saunier Duval Brand Group,HA 10-6 O,2020-04-07,Outdoor Air/Water,Regulated,1.0,R290,1.3,,59.0,51.0,average,3654.0,8039.0,2.2,,,35.07897897414733,-0.0013814559935241,0.8577077505614583,-35.09052054883841,154.07136008075932,0.0151572961016637,-0.140577523512528,-154.11749869726108,-80.34117067615081,-0.1096757776428202,8.292519198168858,80.49262372743691,27.55921730413219,10.830249261022368,34.21382721594291,,,,,,,,,,,,,,,
Saunier Duval Brand Group,HA 12-5 OS + HA 12-5 STB,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.6,44.0,58.0,17.0,average,4519.0,9760.0,2.16,,,212.74565532133715,-0.0119789913795417,1.2915184944076337,-212.7825413748524,157.6025536957472,-0.0012568017599016,0.5663528018545388,-157.67650653499084,-71.44272429431538,-0.0779734320324267,6.702274970398268,71.61467065765764,24.825457105165643,12.011603385911917,30.0960207096619,,,,,,,,,,,,,,,
Saunier Duval Brand Group,HA 12-6 O,2020-04-07,Outdoor Air/Water,Regulated,1.0,R290,1.3,,60.0,51.0,average,4976.0,10450.0,2.1,,,-0.4656753419414628,-0.0045369204546387,0.9668433844559,0.438881542696663,448.3577810042802,0.0066163549312614,0.2005633496289074,-448.4226152723933,61.84731352306336,-0.0905912844568529,7.530746874942374,-61.64421965767682,27.25870197989348,11.863615360278944,31.47846948163744,,,,,,,,,,,,,,,
Saunier Duval Brand Group,HA 12-6 O 230V B3,2020-04-07,Outdoor Air/Water,Regulated,1.0,R290,1.3,,60.0,45.0,average,4075.0,8640.0,2.12,,,-178.13764340415912,0.0012661209768993,0.7352348655479641,178.12665745247787,212.76888068636063,0.0169324810742513,-0.2202594512865256,-212.81335304225613,-178.0502595565759,-0.110623000391957,8.309773059155294,178.2175149403124,27.646004876775493,11.94905320465458,35.97594617280627,,,,,,,,,,,,,,,
Saunier Duval Brand Group,HA 15-6 O 230V B3,2020-04-07,Outdoor Air/Water,Regulated,1.0,R290,1.3,,,45.0,average,5106.0,10620.0,2.08,,,-142.6100864164897,-0.0040334525927203,0.9353218829065248,142.58272787261845,152.14691575005688,0.0058176914656959,0.236218056029879,-152.21272208975822,216.2843728633537,-0.0909841937903062,7.406983911780093,-216.080987742324,27.516762282537822,14.231779839270684,34.405754916049446,,,,,,,,,,,,,,,
Saunier Duval Brand Group,HA 3-6 O 230V,2020-05-11,Outdoor Air/Water,Regulated,1.0,R290,0.6,,54.0,17.0,average,1774.0,3690.0,2.08,,,-71.53437019941205,-0.0005170203326762,0.7968499352983514,71.51414783653424,490.3809306690905,0.0160002850373785,-0.1358489180744166,-490.4226009398751,-320.22214999037965,-0.0979131742757405,7.395736984777397,320.3439436420046,24.297801102661424,10.649176315108267,32.30342801586369,,,,,,,,,,,,,,,
Saunier Duval Brand Group,HA 4-6 O 230V B3,2020-05-11,Outdoor Air/Water,Regulated,1.0,R290,0.6,,52.0,17.0,average,1759.0,3730.0,2.12,,,70.6110446306391,-0.0002299297019714,0.7839252716315069,-70.6285319785636,18.766189332874426,0.0146936633577979,-0.0988879895470644,-18.81139005032071,-87.00815075210492,-0.0919306316338563,7.254157354750887,87.14699591505972,25.73629170290305,10.373071570515432,33.172156297275194,,,,,,,,,,,,,,,
Saunier Duval Brand Group,HA 5-6 O 230V,2020-05-11,Outdoor Air/Water,Regulated,1.0,R290,0.6,,54.0,17.0,average,2047.0,4320.0,2.11,,,248.28760915991,-0.002131134115041,0.8329078068333622,-248.31219196181408,184.3331231719708,0.0120188751856316,0.0003157419537313,-184.3841345862109,-0.2320779494276515,-0.0985672277294823,7.516415009747509,0.3793875047625396,23.5202045009202,12.993894783300458,32.17509821821003,,,,,,,,,,,,,,,
Saunier Duval Brand Group,HA 5-6 O 230V B3,2020-05-11,Outdoor Air/Water,Regulated,1.0,R290,0.6,,,17.0,average,2047.0,4320.0,2.11,,,221.63867293024,0.0029150221436716,0.6094908000556096,-221.65691864191425,184.3348683184669,0.0155449166633855,-0.1572120455253523,-184.382431327805,-213.5958940916813,-0.0845001241216961,6.909770813467434,213.74194299038925,26.98912116909045,10.283859216848477,34.46729865907677,,,,,,,,,,,,,,,
Saunier Duval Brand Group,HA 6-6 O 230V,2020-05-11,Outdoor Air/Water,Regulated,1.0,R290,0.9,,55.0,29.0,average,1776.0,3890.0,2.19,,,141.6789848926684,-0.0143365696338721,1.4806226678510988,-141.70487916642256,-299.0184412447387,0.0044466715637855,0.3613126371371663,298.9586176493037,-215.270509154084,-0.1017678587257,7.732651259272528,215.40282882965752,24.33235656702261,10.847017651909551,31.69029705808559,,,,,,,,,,,,,,,
Saunier Duval Brand Group,HA 6-6 O 230V B3,2020-05-11,Outdoor Air/Water,Regulated,1.0,R290,0.9,,57.0,29.0,average,2589.0,5540.0,2.14,,,-36.00092531017678,-0.0035903412649767,0.9381242237954523,35.975668916584965,525.5236497433879,0.0117904664100265,0.0334263406463393,-525.5725023638179,212.845951981602,-0.0963795921078822,7.558161260857083,-212.6945555812864,22.968506574440696,10.917955556657942,30.299990190870982,,,,,,,,,,,,,,,
Saunier Duval Brand Group,HA 7-5 OS 230V + HA 7-5 STB,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,2.39,44.0,54.0,11.0,average,2830.0,5660.0,2.0,,,212.7472497345593,-0.0067717575314944,1.042574933532254,-212.78074094377456,-63.14886029260515,0.0062426314774171,0.2310040303043225,63.08689190325081,-142.5077982721921,-0.0835214985933462,6.963286307397624,142.69930245744098,27.84235831984121,11.867847722606257,35.08647666403986,,,,,,,,,,,,,,,
Saunier Duval Brand Group,HA 7-6 O 230V,2020-05-11,Outdoor Air/Water,Regulated,1.0,R290,0.9,,55.0,29.0,average,2545.0,5420.0,2.13,,,-34.9039708485012,-0.0047596655208772,0.9883441223757528,34.87886320251368,269.62799208807496,0.0083824706423872,0.1689072538880571,-269.68405694625204,141.7767075594873,-0.0915184822368761,7.31319230760528,-141.61270603112925,22.383021997176503,12.276618329185826,29.869796590870244,,,,,,,,,,,,,,,
Saunier Duval Brand Group,HA 8-6 O 230V B3,2020-05-11,Outdoor Air/Water,Regulated,1.0,R290,0.9,,,29.0,average,2608.0,5660.0,2.17,,,212.7493842796484,-0.0063693276043537,1.0491211980735309,-212.7785388359939,-46.32282084641516,0.0087256116847213,0.1536656551388809,46.26732041303133,-214.7040295892233,-0.095439016493961,7.515356143152005,214.8573467548464,22.05626613915612,11.18898444320242,29.39083230357328,,,,,,,,,,,,,,,
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,Regulated,1.0,R410a,2.7,43.0,66.0,17.0,average,3868.0,8200.0,2.12,,,212.74466000653388,-0.0011809460208061,0.7581214283303855,-212.78329132949668,-99.99342323437428,0.0111300970908931,0.0214922769841854,99.93855322239564,-214.7174567144613,-0.0683093343333818,6.2648996555985725,214.8390949288044,30.003292103037,5.176738701566949,31.299116231473377,,,,,,,,,,,,,,,
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,Regulated,1.0,R410a,2.7,43.0,66.0,17.0,average,3732.0,7800.0,2.09,,,-87.09367342367857,-0.0071072472925787,1.0289239450157963,87.04944352580532,-103.47427773492409,0.0076880790028238,0.186618486978246,103.41996787232073,-24.82617428656809,-0.0696552250279736,6.304709193591408,24.94572832723549,28.00712355120821,4.763160253356825,29.96226514116801,,,,,,,,,,,,,,,
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,Regulated,1.0,R410a,2.7,43.0,68.0,17.0,average,3865.0,8000.0,2.07,,,283.81359824220823,-0.0060823715409156,0.9783409375453166,-283.85883335393373,-51.57339223486572,0.0058115310712584,0.2461115095147637,51.50937712009052,281.69194442852927,-0.0594851963048006,5.87341449654012,-281.5469046674823,38.76074180854227,5.441792526172868,40.67107438278654,,,,,,,,,,,,,,,
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,Regulated,1.0,R410a,2.7,43.0,68.0,17.0,average,4184.0,8200.0,1.96,,,8.479510388165561,-0.0053040145308363,0.947635223344234,-8.522647662173007,212.76451285769983,0.0094683769270138,0.1018274150178574,-212.8176565189291,-120.3174436231868,-0.0638892419126336,6.010539001478148,120.451201788087,32.6545930545447,4.056814977981303,34.52667641064856,,,,,,,,,,,,,,,
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,Regulated,1.0,R410a,2.7,43.0,69.0,17.0,average,4328.0,8700.0,2.01,,,194.9819546459148,-0.0030580602226131,0.8484598539830459,-195.02274468282457,-99.99296523233237,0.0091473755393548,0.120908647416649,99.9389535526195,141.770450468097,-0.0627761341259152,5.990001048715749,-141.63211372241216,34.631443492986286,6.084143086014361,37.02711187696806,,,,,,,,,,,,,,,
TOSHIBA AIR CONDITIONING,HWS-455H-E/HWS-455XWHM3-E,2019-11-26,Outdoor Air/Water,Regulated,1.0,R410a,1.15,41.0,65.0,17.0,average,1944.0,4200.0,2.16,,,106.24869126491124,0.0008467381709125,0.7047727613235807,-106.28490195514844,84.26132164403994,0.0157618483125741,-0.1020044120917446,-84.30113151650481,144.11882481672404,-0.0923473484862131,7.2918919080599,-143.99059676131574,23.49445068521284,9.383159977698664,29.66301446268708,,,,,,,,,,,,,,,
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHM3-E,2019-11-26,Outdoor Air/Water,Regulated,1.0,R410a,1.8,41.0,65.0,17.0,average,2379.0,4900.0,2.06,,,-284.7602480568045,-0.0076901299507768,1.0571166833832386,284.71231405738774,497.0911250619475,0.0071996131125398,0.243649938076481,-497.139936872856,-71.45576432721663,-0.0818621028992942,6.800622708988893,71.60244607146093,41.66788519669445,9.883583344585304,47.14883409645169,,,,,,,,,,,,,,,
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,Regulated,1.0,R410a,2.7,43.0,67.0,20.0,average,5241.0,9800.0,1.87,,,-133.734967719182,-0.0035386930717269,0.870124493488961,133.69859410467254,-126.3951826436752,0.0113601310637754,5.310500654560602e-05,126.34116984491708,106.2453308292338,-0.0946105781778469,7.3043882649256755,-106.0691593831072,33.469851544571696,13.304226934042136,42.13748797317791,,,,,,,,,,,,,,,
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,Regulated,1.0,R410a,2.7,43.0,66.0,17.0,average,3990.0,7700.0,1.93,,,177.1981825025775,-0.0176906581487322,1.4986317706008518,-177.25827391265145,212.3695679820096,0.0009799676181648,0.4568755533152673,-212.43907862084745,141.7812480701171,-0.0846820369009503,6.926763147529295,-141.62648198624106,51.271734138604,9.88260747624453,55.419450023450686,,,,,,,,,,,,,,,
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,Regulated,1.0,R410a,2.7,43.0,68.0,20.0,average,5838.0,10800.0,1.85,,,212.7416958742264,-0.0083846160986887,1.0920412358665592,-212.7865045904492,184.3307050238656,0.0091420986105576,0.1120987760769316,-184.38657261671327,-2.588139669272184,-0.0952105218372934,7.322412460720949,2.764339438192656,39.97822124502301,13.268593543717994,48.61514302897256,,,,,,,,,,,,,,,
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHM3-E,2019-11-26,Outdoor Air/Water,Regulated,1.0,R410a,2.7,41.0,66.0,20.0,average,4527.0,9100.0,2.01,,,-80.42640943505,-0.0037697442204079,0.9025117834153036,80.39042408004717,187.17874550236084,0.0125089781481794,0.0157374066452758,-187.22495233094048,283.920126137258,-0.0891995717024752,7.008376994203367,-283.7675236253029,22.32310966502306,12.053020870101252,31.89231393008733,,,,,,,,,,,,,,,
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHM3-E,2019-11-26,Outdoor Air/Water,Regulated,1.0,R410a,2.7,41.0,66.0,17.0,average,4093.0,7900.0,1.93,,,177.20142199664926,-0.0132911228718762,1.3131362073089117,-177.25483631704753,-142.6454983840353,0.0026061976700154,0.414270769793552,142.58397506168242,141.75307335828234,-0.0613040656046379,5.7106344547136665,-141.64901866923972,32.32246297435928,6.100152273316557,33.01911223855007,,,,,,,,,,,,,,,
Vaillant Deutschland ,VWF 117/4 35 & 55,2020-12-17,Brine/Water,Regulated,2.0,R410a,2.5,50.0,,7.0,average,3373.0,11400.0,3.38,,,-0.00084085024942,0.0008408444194301,0.9571128239663212,0.0001731311566198,-0.020247516300742,0.0202475151826289,-0.0075490184241339,0.0058327267572561,0.1267085028460209,-0.1267084680460836,9.390840882140893,-0.041139231559047,1.6170913520031944,4.588974565458855,3.0589796935441167,,,,,,,,,,,,,,,
Vaillant Deutschland ,VWF 157/4 35 & 55,2020-12-17,Brine/Water,Regulated,2.0,R410a,3.05,48.0,,7.0,average,4298.0,14700.0,3.42,,,-0.0009908153293752,0.0009908181364631,0.9519270071753348,0.0003838714155504,-0.0192576171684136,0.0192576152705342,0.0421643179865478,0.0055939354400815,0.1163421457118218,-0.1163421747052772,8.95396026070452,-0.0381279973467596,1.5530278919873113,3.9870473033667766,2.5194359273945457,,,,,,,,,,,,,,,
Vaillant Deutschland ,VWF 197/4 35 & 55,2020-12-17,Brine/Water,Regulated,2.0,R410a,3.95,48.0,,7.0,average,5831.0,20000.0,3.43,,,-0.0009685060400801,0.0009685060405394,0.9526296625731592,0.000290126366525,-0.0171936905749583,0.0171936906981358,0.1467698175799331,0.0051410063611461,0.0956184191959013,-0.0956184243177581,7.992863737510213,-0.0313515426374122,1.3525112835366722,3.092616437834751,1.8569396797222453,,,,,,,,,,,,,,,
Vaillant Deutschland ,VWF 57/4 35 & 55,2020-12-17,Brine/Water,Regulated,2.0,R410a,1.5,41.0,,7.0,average,1693.0,5400.0,3.19,,,-0.0008058120397657,0.0008058125047649,0.95907700959145,8.211679540106323e-06,-0.0205294834928259,0.0205294799823256,-0.0174356110191325,0.0062869902114149,0.1209950920997167,-0.1209950921007335,8.93145135608376,-0.0392128757488955,1.538631192631438,4.573767606986941,3.167775915995903,,,,,,,,,,,,,,,
Vaillant Deutschland ,VWF 87/4 35 & 55,2020-12-17,Brine/Water,Regulated,2.0,R410a,2.4,50.0,,7.0,average,2564.0,9000.0,3.51,,,-0.0007664080429194,0.0007664040728357,0.95996253741116,0.0002612990837814,-0.019365775104966,0.0193657747554336,0.0351230666383005,0.005441884343856,0.1221143533541924,-0.1221143760237497,9.311040075572684,-0.0398881109777268,1.5749240045036752,4.159569416125916,2.7045596750286185,,,,,,,,,,,,,,,
Vaillant Deutschland ,VWL 35/5 AS 230V + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,Regulated,1.0,R410a,1.5,41.0,51.0,11.0,average,1490.0,3100.0,2.08,,,-89.30286051756248,-0.0085477630061923,1.1890023142753363,89.28188937823114,212.76803914612927,0.0122526185975852,0.0234412772976935,-212.8140648440392,212.8392066006268,-0.1157421007460903,8.236907687285871,-212.7051421130472,22.570468479682155,13.561938816518053,32.79527464998299,,,,,,,,,,,,,,,
Vaillant Deutschland ,VWL 37/5 230V,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.4,49.0,,11.0,average,1514.0,3210.0,2.12,,,199.42861453250225,-0.0073299192302688,1.1226301872446305,-199.44931600162644,241.20022091132856,0.012532497794388,0.0022906727836712,-241.24679956619025,212.84706403478287,-0.115108997492643,8.31274765142815,-212.6973147532464,22.86650831696047,12.90020812704343,34.410032582138086,,,,,,,,,,,,,,,
Vaillant Deutschland ,VWL 55/3 A 230V 35 & 55,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.8,,,6.0,average,2200.0,4400.0,2.0,,,-35.99204000122342,-0.0066412183667648,1.1623213561494996,35.98442745333282,55.0366254488851,0.0070687689686355,0.229907311021345,-55.09461238307176,186.1804155339852,-0.0839566413647373,6.649361460847674,-186.05101607730631,25.67069385161885,12.458419783239236,32.03708497782095,,,,,,,,,,,,,,,
Vaillant Deutschland ,VWL 55/5 AS 230V + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,Regulated,1.0,R410a,1.5,41.0,53.0,11.0,average,2165.0,4330.0,2.0,,,-142.61191992371408,-0.0059067952714003,1.0045781817512305,142.58103054266658,103.54292325977596,0.0084384377331513,0.1356943161978953,-103.60192338427532,-111.33868920200878,-0.0845241541748168,6.976657587265189,111.52764918008477,23.72196661593364,12.217882855865684,33.04148806515299,,,,,,,,,,,,,,,
Vaillant Deutschland ,VWL 57/5 230V,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.4,49.0,,11.0,average,2047.0,4360.0,2.13,,,-178.1042132882269,-0.014981245946876,1.4120927698440204,178.05947818768468,-74.34867955893276,0.0029749730994072,0.3917198964518317,74.28441906367574,-71.44617447832435,-0.1094756106070335,8.141432328842996,71.6177594348837,27.16811252704092,14.034895655587803,35.29607582758484,,,,,,,,,,,,,,,
Vaillant Deutschland ,VWL 75/5 AS 230V + VWL 77/5 IS,2021-03-10,Outdoor Air/Water,Regulated,1.0,R410a,2.39,43.0,54.0,11.0,average,2810.0,5620.0,2.0,,,-107.07723903161352,-0.0066541715097649,1.0363040873528129,107.04369688880348,-101.45019735982308,0.0060771606573582,0.242112599140106,101.38861340975411,212.8566750102386,-0.0738045913035274,6.481288028131185,-212.67896234240013,25.815580031862503,9.816057933930963,32.008548618259,,,,,,,,,,,,,,,
Vaillant Deutschland ,VWL 77/5 230V,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.8,47.0,,10.0,average,2823.0,5590.0,1.98,,,39.09173422453701,-0.0080406461326962,1.0992588418264229,-39.12686312264309,-27.724852366432447,0.005872061850252,0.2428673692269321,27.66199728326199,-149.1814890431019,-0.0780076615576215,6.649529524472059,149.35062727754757,25.75907560674883,10.108975567167638,31.44816989018057,,,,,,,,,,,,,,,
Vaillant Deutschland ,VWL 85/3 A 230V 35 & 55,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.95,,,5.0,average,2487.0,4900.0,1.97,,,106.13556524861572,-0.0173962714517058,1.5658521764003526,-106.1762352306655,34.414451413832744,0.0005000047750572,0.5029571450989884,-34.48252967304512,212.8690933667632,-0.1010056347606962,7.6893311626844785,-212.67152596567647,23.980328782749908,14.616631099606904,33.32278052391121,,,,,,,,,,,,,,,
Viessmann,AWO-M-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,Regulated,1.0,R32,3.6,,68.0,19.0,average,4905.0,10300.0,2.1,3532.3076923076924,11480.0,212.7521214627568,-0.002686490263036,0.8845964393429231,-212.77563494842832,-77.9242363170721,0.0123056012964277,0.0061433797877721,77.87698334242259,-90.05558406583387,-0.0981360877186726,7.460515554297048,90.20891624986793,20.096219873407435,13.597189144676822,32.861216398869175,70.63550014212345,-0.0046928331897631,-0.4875762986948858,-70.59211401088389,39.36654658993236,-0.00975383912222,-1.2557771261746455,-39.3016528381732,44.22706113193235,0.0509908970267271,9.305198687140749,-44.40577512787523,13.34107273944032,4.351808125168463,11.62865269280071
Viessmann,AWO-M-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,Regulated,1.0,R32,4.0,,68.0,19.0,average,5502.0,11500.0,2.09,4380.952380952381,13800.0,212.7498785239969,-0.0029849634003174,0.876934939598202,-212.77794796065484,184.334353451279,0.0119839780177088,0.0237523497595448,-184.38287003657305,-71.45245036344222,-0.0983597108734422,7.42493970725912,71.60850065150781,18.25219510997617,13.881473120447502,32.08825835956458,70.6374566672327,-0.0039495457044129,-0.621449100784549,-70.59015748630722,70.64766234555256,-0.0093917742013176,-1.3657273771494864,-70.57982356325988,103.82984144734336,0.052513636373845,9.786013971853516,-104.02324542347311,16.759207169798763,5.022218343015375,17.184065105023755
Viessmann,AWO-M-AC (AF) 101.A06,2020-06-25,Outdoor Air/Water,Regulated,1.0,R32,1.5,,64.0,19.0,average,2788.0,5800.0,2.08,1598.7261146496814,5020.0,141.67906201821637,-0.0032601279204069,0.9062792302933432,-141.70462612286315,-183.17643475437723,0.0122550488971604,0.003608138403802,183.12799960994727,-34.91915346680218,-0.097685762324922,7.366361486581467,35.06389247386231,18.02121892192321,14.875681698869323,32.71421385083681,71.18668538199897,-0.0057922530376717,-0.2584526667622065,-71.14977145354226,66.20283970069951,-0.0101299817864718,-1.1279089458399896,-66.14147775002596,79.40384189036028,0.0491076655292668,8.716876115878497,-79.56904679528232,10.084104296338085,4.19304025035694,9.772065456651418
Viessmann,AWO-M-AC (AF) 101.A08,2020-06-25,Outdoor Air/Water,Regulated,1.0,R32,1.5,,64.0,19.0,average,3298.0,6300.0,1.91,1993.44262295082,6080.0,-107.07335962860016,-0.0023557231521745,0.85241679983871,107.0462588418363,-355.88146775391,0.0145270341177704,-0.1178056935452614,355.8347340316833,132.8849409809062,-0.0970475744208616,7.33595810728522,-132.73599751728756,20.01150387542359,11.847594767885909,32.4408887700904,70.63534533539125,-0.0047942982801723,-0.4795794222786855,-70.59226881761616,68.58056026122793,-0.0095433798242863,-1.3417388238652512,-68.51319328434761,90.50646360270864,0.0487772641360312,9.326780225369063,-90.69167161665813,10.23150939007145,4.241633734918451,9.42354117699866
Viessmann,AWO-M-AC (AF) 101.A10,2020-06-25,Outdoor Air/Water,Regulated,1.0,R32,2.5,,64.0,19.0,average,3803.0,8100.0,2.13,2390.4761904761904,7530.0,212.75113661062284,-0.0018397062171288,0.8454007977839016,-212.7766390933133,246.71307970995187,0.0118193373370105,0.0314154996292977,-246.76062571574369,-2.5944198226415454,-0.0896861991876839,7.203657065478795,2.7577929887821013,18.587982131753293,11.834582351034523,29.94164206042654,72.82992509412044,-0.0055695459852242,-0.3270899000504371,-72.79134461675424,72.86561644547879,-0.0100687011744394,-1.1780511881561495,-72.80266773061689,88.2991342460866,0.0471181818131381,8.407963122081101,-88.45687210651573,8.230560188058526,4.124284509355219,8.01693911508215
Viessmann,AWO-M-AC (AF) 101.A12,2020-06-25,Outdoor Air/Water,Regulated,1.0,R32,2.5,,65.0,19.0,average,4087.0,8500.0,2.08,2790.16393442623,8510.0,-75.97933909491347,-0.0027784779643772,0.8733996982033312,75.95120256162582,-71.55883009858661,0.0112583064112525,0.0392058379077349,71.50815675092741,-193.61484843929057,-0.095769503716414,7.310367666565379,193.74533675224288,21.530159003509127,12.54368033714202,29.341584846462403,70.63516780523287,-0.0048268166501913,-0.465375820405307,-70.59244634777438,59.54304322714624,-0.0097626207604674,-1.2564457848305162,-59.47810651375544,97.14288622821049,0.0476999786988045,8.643051748475889,-97.30804803802091,12.055141750876007,4.333252905799883,10.414448658047924
Viessmann,VITOCAL 200-G BWC 201.B06,2019-07-11,Brine/Water,On-Off,5.0,R410a,1.4,40.0,,12.0,average,1738.0,5230.0,3.01,,,0.0065161054308247,-0.0065161031360638,1.3189699409759257,-0.0021436564002198,-0.0159094977000063,0.0159094985534022,0.2066600009144456,0.0041849109666373,0.1057642155946583,-0.1057641874005479,8.11721219810512,-0.0300909343738026,0.6698042359176264,3.162390745900523,2.566920558556701,,,,,,,,,,,,,,,
Viessmann,VITOCAL 200-G BWC 201.B08,2019-07-11,Brine/Water,On-Off,5.0,R410a,1.95,43.0,,12.0,average,2212.0,6990.0,3.16,,,0.0051372834872546,-0.0051372825846771,1.2488688825488663,-0.0018986638513059,-0.0170745794010287,0.017074579540742,0.1391906695339886,0.0038655253100275,0.1165386757378896,-0.1165386634517505,8.809389606619463,-0.0298923018881577,0.2094457949053315,3.1240136036846247,2.996520871572358,,,,,,,,,,,,,,,